
Version,
  8.9;                                    !- Version Identifier

Timestep,
  6;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  {cec06142-9c86-42aa-9efa-b339488935af}, !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- LCC Price Escalation Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- LCC Price Escalation Name
  FuelOil#1,                              !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- LCC Price Escalation Name
  FuelOil#2,                              !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- LCC Price Escalation Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- LCC Price Escalation Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  Building 1,                             !- Name
  0,                                      !- North Axis {deg}
  ,                                       !- Terrain
  ,                                       !- Loads Convergence Tolerance Value
  0.4,                                    !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Shading:Building:Detailed,
  Shading Surface 1,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  5.86469417476257, -22.3185861306603, 3.16418692092295, !- X,Y,Z Vertex 1 {m}
  5.86469417476257, -22.3185861306603, 0, !- X,Y,Z Vertex 2 {m}
  -34.138903573341, 5.8402082925376, 0,   !- X,Y,Z Vertex 3 {m}
  -34.138903573341, 5.8402082925376, 3.16418692092295; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 2,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -18.0060016614984, 10.1847114415196, 7.3152, !- X,Y,Z Vertex 1 {m}
  -18.0060016614984, 10.1847114415196, 0, !- X,Y,Z Vertex 2 {m}
  5.8583976390131, 46.2679668718734, 0,   !- X,Y,Z Vertex 3 {m}
  5.8583976390131, 46.2679668718734, 7.3152; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 3,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -31.2484014838523, 18.942843524908, 7.3152, !- X,Y,Z Vertex 1 {m}
  -31.2484014838523, 18.942843524908, 0,  !- X,Y,Z Vertex 2 {m}
  -18.0060016614984, 10.1847114415196, 0, !- X,Y,Z Vertex 3 {m}
  -18.0060016614984, 10.1847114415196, 7.3152; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 4,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -7.3840021833409, 55.0260989552617, 7.3152, !- X,Y,Z Vertex 1 {m}
  -7.3840021833409, 55.0260989552617, 0,  !- X,Y,Z Vertex 2 {m}
  -31.2484014838523, 18.942843524908, 0,  !- X,Y,Z Vertex 3 {m}
  -31.2484014838523, 18.942843524908, 7.3152; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 5,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  5.8583976390131, 46.2679668718734, 7.3152, !- X,Y,Z Vertex 1 {m}
  5.8583976390131, 46.2679668718734, 0,   !- X,Y,Z Vertex 2 {m}
  -7.3840021833409, 55.0260989552617, 0,  !- X,Y,Z Vertex 3 {m}
  -7.3840021833409, 55.0260989552617, 7.3152; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 6,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -7.3840021833409, 55.0260989552617, 0,  !- X,Y,Z Vertex 1 {m}
  5.8583976390131, 46.2679668718734, 0,   !- X,Y,Z Vertex 2 {m}
  -18.0060016614984, 10.1847114415196, 0, !- X,Y,Z Vertex 3 {m}
  -31.2484014838523, 18.942843524908, 0;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 7,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -18.0060016614984, 10.1847114415196, 7.3152, !- X,Y,Z Vertex 1 {m}
  5.8583976390131, 46.2679668718734, 7.3152, !- X,Y,Z Vertex 2 {m}
  -7.3840021833409, 55.0260989552617, 7.3152, !- X,Y,Z Vertex 3 {m}
  -31.2484014838523, 18.942843524908, 7.3152; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 10,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  23.4703283301173, -16.1655483700521, 2.4384, !- X,Y,Z Vertex 1 {m}
  23.4703283301173, -16.1655483700521, 0, !- X,Y,Z Vertex 2 {m}
  23.4352762276209, -15.8993012183551, 0, !- X,Y,Z Vertex 3 {m}
  23.4352762276209, -15.8993012183551, 2.4384; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 11,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  21.9272783301173, -17.0564287029252, 2.4384, !- X,Y,Z Vertex 1 {m}
  21.9272783301173, -17.0564287029252, 0, !- X,Y,Z Vertex 2 {m}
  22.1753811784204, -17.1591962675557, 0, !- X,Y,Z Vertex 3 {m}
  22.1753811784204, -17.1591962675557, 2.4384; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 12,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  21.7142275843107, -15.4381476242455, 2.4384, !- X,Y,Z Vertex 1 {m}
  21.7142275843107, -15.4381476242455, 0, !- X,Y,Z Vertex 2 {m}
  21.5507479972443, -15.6511983700521, 0, !- X,Y,Z Vertex 3 {m}
  21.5507479972443, -15.6511983700521, 2.4384; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 13,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  23.1690290759239, -16.8929491158587, 2.4384, !- X,Y,Z Vertex 1 {m}
  23.1690290759239, -16.8929491158587, 0, !- X,Y,Z Vertex 2 {m}
  23.3325086629904, -16.6798983700521, 0, !- X,Y,Z Vertex 3 {m}
  23.3325086629904, -16.6798983700521, 2.4384; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 14,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  23.3325086629904, -16.6798983700521, 2.4384, !- X,Y,Z Vertex 1 {m}
  23.3325086629904, -16.6798983700521, 0, !- X,Y,Z Vertex 2 {m}
  23.4352762276209, -16.4317955217491, 0, !- X,Y,Z Vertex 3 {m}
  23.4352762276209, -16.4317955217491, 2.4384; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 15,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  23.4703283301173, -16.1655483700521, 9.6281875, !- X,Y,Z Vertex 1 {m}
  23.4703283301173, -16.1655483700521, 2.4384, !- X,Y,Z Vertex 2 {m}
  23.4352762276209, -16.4317955217491, 2.4384, !- X,Y,Z Vertex 3 {m}
  23.4352762276209, -16.4317955217491, 9.6281875; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 16,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  20.1048009972873, -22.5569505067853, 9.6281875, !- X,Y,Z Vertex 1 {m}
  20.1048009972873, -22.5569505067853, 2.4384, !- X,Y,Z Vertex 2 {m}
  21.8354449446566, -22.9455833246569, 2.4384, !- X,Y,Z Vertex 3 {m}
  21.8354449446566, -22.9455833246569, 9.6281875; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 17,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  22.9559783301173, -17.0564287029252, 2.4384, !- X,Y,Z Vertex 1 {m}
  22.9559783301173, -17.0564287029252, 0, !- X,Y,Z Vertex 2 {m}
  23.1690290759239, -16.8929491158587, 0, !- X,Y,Z Vertex 3 {m}
  23.1690290759239, -16.8929491158587, 2.4384; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 18,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  21.4479804326138, -15.8993012183551, 9.6281875, !- X,Y,Z Vertex 1 {m}
  21.4479804326138, -15.8993012183551, 2.4384, !- X,Y,Z Vertex 2 {m}
  21.5507479972443, -15.6511983700521, 2.4384, !- X,Y,Z Vertex 3 {m}
  21.5507479972443, -15.6511983700521, 9.6281875; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 19,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  23.1690290759239, -16.8929491158587, 9.6281875, !- X,Y,Z Vertex 1 {m}
  23.1690290759239, -16.8929491158587, 2.4384, !- X,Y,Z Vertex 2 {m}
  22.9559783301173, -17.0564287029252, 2.4384, !- X,Y,Z Vertex 3 {m}
  22.9559783301173, -17.0564287029252, 9.6281875; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 20,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  21.7142275843107, -16.8929491158587, 9.6281875, !- X,Y,Z Vertex 1 {m}
  21.7142275843107, -16.8929491158587, 2.4384, !- X,Y,Z Vertex 2 {m}
  21.5507479972443, -16.6798983700521, 2.4384, !- X,Y,Z Vertex 3 {m}
  21.5507479972443, -16.6798983700521, 9.6281875; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 21,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  21.9272783301173, -17.0564287029252, 9.6281875, !- X,Y,Z Vertex 1 {m}
  21.9272783301173, -17.0564287029252, 2.4384, !- X,Y,Z Vertex 2 {m}
  21.7142275843107, -16.8929491158587, 2.4384, !- X,Y,Z Vertex 3 {m}
  21.7142275843107, -16.8929491158587, 9.6281875; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 22,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  22.7078754818143, -17.1591962675557, 9.6281875, !- X,Y,Z Vertex 1 {m}
  22.7078754818143, -17.1591962675557, 2.4384, !- X,Y,Z Vertex 2 {m}
  22.4416283301173, -17.1942483700521, 2.4384, !- X,Y,Z Vertex 3 {m}
  22.4416283301173, -17.1942483700521, 9.6281875; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 23,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  23.4352762276209, -16.4317955217491, 9.6281875, !- X,Y,Z Vertex 1 {m}
  23.4352762276209, -16.4317955217491, 2.4384, !- X,Y,Z Vertex 2 {m}
  23.3325086629904, -16.6798983700521, 2.4384, !- X,Y,Z Vertex 3 {m}
  23.3325086629904, -16.6798983700521, 9.6281875; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 24,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  22.9559783301173, -17.0564287029252, 9.6281875, !- X,Y,Z Vertex 1 {m}
  22.9559783301173, -17.0564287029252, 2.4384, !- X,Y,Z Vertex 2 {m}
  22.7078754818143, -17.1591962675557, 2.4384, !- X,Y,Z Vertex 3 {m}
  22.7078754818143, -17.1591962675557, 9.6281875; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 25,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  21.5507479972443, -16.6798983700521, 9.6281875, !- X,Y,Z Vertex 1 {m}
  21.5507479972443, -16.6798983700521, 2.4384, !- X,Y,Z Vertex 2 {m}
  21.4479804326138, -16.4317955217491, 2.4384, !- X,Y,Z Vertex 3 {m}
  21.4479804326138, -16.4317955217491, 9.6281875; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 26,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  23.3325086629904, -16.6798983700521, 9.6281875, !- X,Y,Z Vertex 1 {m}
  23.3325086629904, -16.6798983700521, 2.4384, !- X,Y,Z Vertex 2 {m}
  23.1690290759239, -16.8929491158587, 2.4384, !- X,Y,Z Vertex 3 {m}
  23.1690290759239, -16.8929491158587, 9.6281875; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 27,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  22.1753811784204, -17.1591962675557, 9.6281875, !- X,Y,Z Vertex 1 {m}
  22.1753811784204, -17.1591962675557, 2.4384, !- X,Y,Z Vertex 2 {m}
  21.9272783301173, -17.0564287029252, 2.4384, !- X,Y,Z Vertex 3 {m}
  21.9272783301173, -17.0564287029252, 9.6281875; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 28,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  22.4416283301173, -17.1942483700521, 9.6281875, !- X,Y,Z Vertex 1 {m}
  22.4416283301173, -17.1942483700521, 2.4384, !- X,Y,Z Vertex 2 {m}
  22.1753811784204, -17.1591962675557, 2.4384, !- X,Y,Z Vertex 3 {m}
  22.1753811784204, -17.1591962675557, 9.6281875; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 29,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  23.4352762276209, -16.4317955217491, 2.4384, !- X,Y,Z Vertex 1 {m}
  23.4352762276209, -16.4317955217491, 0, !- X,Y,Z Vertex 2 {m}
  23.4703283301173, -16.1655483700521, 0, !- X,Y,Z Vertex 3 {m}
  23.4703283301173, -16.1655483700521, 2.4384; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 30,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  22.4416283301173, -17.1942483700521, 2.4384, !- X,Y,Z Vertex 1 {m}
  22.7078754818143, -17.1591962675557, 2.4384, !- X,Y,Z Vertex 2 {m}
  22.9559783301173, -17.0564287029252, 2.4384, !- X,Y,Z Vertex 3 {m}
  23.1690290759239, -16.8929491158587, 2.4384, !- X,Y,Z Vertex 4 {m}
  23.3325086629904, -16.6798983700521, 2.4384, !- X,Y,Z Vertex 5 {m}
  23.4352762276209, -16.4317955217491, 2.4384, !- X,Y,Z Vertex 6 {m}
  23.4703283301173, -16.1655483700521, 2.4384, !- X,Y,Z Vertex 7 {m}
  23.4352762276209, -15.8993012183551, 2.4384, !- X,Y,Z Vertex 8 {m}
  23.3325086629904, -15.6511983700521, 2.4384, !- X,Y,Z Vertex 9 {m}
  23.1690290759239, -15.4381476242455, 2.4384, !- X,Y,Z Vertex 10 {m}
  22.9559783301173, -15.2746680371791, 2.4384, !- X,Y,Z Vertex 11 {m}
  22.7078754818143, -15.1719004725485, 2.4384, !- X,Y,Z Vertex 12 {m}
  22.4416283301173, -15.1368483700521, 2.4384, !- X,Y,Z Vertex 13 {m}
  22.1753811784204, -15.1719004725485, 2.4384, !- X,Y,Z Vertex 14 {m}
  21.9272783301173, -15.2746680371791, 2.4384, !- X,Y,Z Vertex 15 {m}
  21.7142275843107, -15.4381476242455, 2.4384, !- X,Y,Z Vertex 16 {m}
  21.5507479972443, -15.6511983700521, 2.4384, !- X,Y,Z Vertex 17 {m}
  21.4479804326138, -15.8993012183551, 2.4384, !- X,Y,Z Vertex 18 {m}
  21.4129283301173, -16.1655483700521, 2.4384, !- X,Y,Z Vertex 19 {m}
  21.4479804326138, -16.4317955217491, 2.4384, !- X,Y,Z Vertex 20 {m}
  21.5507479972443, -16.6798983700521, 2.4384, !- X,Y,Z Vertex 21 {m}
  21.7142275843107, -16.8929491158587, 2.4384, !- X,Y,Z Vertex 22 {m}
  21.9272783301173, -17.0564287029252, 2.4384, !- X,Y,Z Vertex 23 {m}
  22.1753811784204, -17.1591962675557, 2.4384; !- X,Y,Z Vertex 24 {m}

Shading:Building:Detailed,
  Shading Surface 31,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  21.4129283301173, -16.1655483700521, 2.4384, !- X,Y,Z Vertex 1 {m}
  21.4129283301173, -16.1655483700521, 0, !- X,Y,Z Vertex 2 {m}
  21.4479804326138, -16.4317955217491, 0, !- X,Y,Z Vertex 3 {m}
  21.4479804326138, -16.4317955217491, 2.4384; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 32,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  23.4352762276209, -15.8993012183551, 2.4384, !- X,Y,Z Vertex 1 {m}
  23.4352762276209, -15.8993012183551, 0, !- X,Y,Z Vertex 2 {m}
  23.3325086629904, -15.6511983700521, 0, !- X,Y,Z Vertex 3 {m}
  23.3325086629904, -15.6511983700521, 2.4384; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 33,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  15.6790132839336, -15.5678362866149, 9.6281875, !- X,Y,Z Vertex 1 {m}
  15.6790132839336, -15.5678362866149, 2.4384, !- X,Y,Z Vertex 2 {m}
  15.7515464220785, -17.3400955463068, 2.4384, !- X,Y,Z Vertex 3 {m}
  15.7515464220785, -17.3400955463068, 9.6281875; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 34,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  21.4479804326138, -15.8993012183551, 2.4384, !- X,Y,Z Vertex 1 {m}
  21.4479804326138, -15.8993012183551, 0, !- X,Y,Z Vertex 2 {m}
  21.4129283301173, -16.1655483700521, 0, !- X,Y,Z Vertex 3 {m}
  21.4129283301173, -16.1655483700521, 2.4384; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 35,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  22.1753811784204, -17.1591962675557, 2.4384, !- X,Y,Z Vertex 1 {m}
  22.1753811784204, -17.1591962675557, 0, !- X,Y,Z Vertex 2 {m}
  22.4416283301173, -17.1942483700521, 0, !- X,Y,Z Vertex 3 {m}
  22.4416283301173, -17.1942483700521, 2.4384; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 36,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  23.3325086629904, -15.6511983700521, 2.4384, !- X,Y,Z Vertex 1 {m}
  23.3325086629904, -15.6511983700521, 0, !- X,Y,Z Vertex 2 {m}
  23.1690290759239, -15.4381476242455, 0, !- X,Y,Z Vertex 3 {m}
  23.1690290759239, -15.4381476242455, 2.4384; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 37,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  21.4479804326138, -16.4317955217491, 2.4384, !- X,Y,Z Vertex 1 {m}
  21.4479804326138, -16.4317955217491, 0, !- X,Y,Z Vertex 2 {m}
  21.5507479972443, -16.6798983700521, 0, !- X,Y,Z Vertex 3 {m}
  21.5507479972443, -16.6798983700521, 2.4384; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 38,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  21.5507479972443, -15.6511983700521, 9.6281875, !- X,Y,Z Vertex 1 {m}
  21.5507479972443, -15.6511983700521, 2.4384, !- X,Y,Z Vertex 2 {m}
  21.7142275843107, -15.4381476242455, 2.4384, !- X,Y,Z Vertex 3 {m}
  21.7142275843107, -15.4381476242455, 9.6281875; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 39,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  21.8354449446566, -22.9455833246569, 9.6281875, !- X,Y,Z Vertex 1 {m}
  23.6077042043485, -22.873050186512, 9.6281875, !- X,Y,Z Vertex 2 {m}
  25.300802236612, -22.3442941058485, 9.6281875, !- X,Y,Z Vertex 3 {m}
  26.7993572085249, -21.3953489357529, 9.6281875, !- X,Y,Z Vertex 4 {m}
  28.0012450752307, -20.0908837213611, 9.6281875, !- X,Y,Z Vertex 5 {m}
  28.824559164827, -18.5197956113032, 9.6281875, !- X,Y,Z Vertex 6 {m}
  29.2131919826987, -16.7891516639339, 9.6281875, !- X,Y,Z Vertex 7 {m}
  29.1406588445538, -15.016892404242, 9.6281875, !- X,Y,Z Vertex 8 {m}
  28.6119027638902, -13.3237943719785, 9.6281875, !- X,Y,Z Vertex 9 {m}
  27.6629575937946, -11.8252394000656, 9.6281875, !- X,Y,Z Vertex 10 {m}
  26.3584923794028, -10.6233515333598, 9.6281875, !- X,Y,Z Vertex 11 {m}
  24.7874042693449, -9.80003744376349, 9.6281875, !- X,Y,Z Vertex 12 {m}
  23.0567603219756, -9.41140462589187, 9.6281875, !- X,Y,Z Vertex 13 {m}
  21.2845010622837, -9.48393776403676, 9.6281875, !- X,Y,Z Vertex 14 {m}
  19.5914030300203, -10.0126938447003, 9.6281875, !- X,Y,Z Vertex 15 {m}
  18.0928480581073, -10.9616390147959, 9.6281875, !- X,Y,Z Vertex 16 {m}
  16.8909601914015, -12.2661042291877, 9.6281875, !- X,Y,Z Vertex 17 {m}
  16.0676461018052, -13.8371923392456, 9.6281875, !- X,Y,Z Vertex 18 {m}
  15.6790132839336, -15.5678362866149, 9.6281875, !- X,Y,Z Vertex 19 {m}
  15.7515464220785, -17.3400955463068, 9.6281875, !- X,Y,Z Vertex 20 {m}
  16.280302502742, -19.0331935785702, 9.6281875, !- X,Y,Z Vertex 21 {m}
  17.2292476728376, -20.5317485504832, 9.6281875, !- X,Y,Z Vertex 22 {m}
  18.5337128872294, -21.733636417189, 9.6281875, !- X,Y,Z Vertex 23 {m}
  20.1048009972873, -22.5569505067853, 9.6281875; !- X,Y,Z Vertex 24 {m}

Shading:Building:Detailed,
  Shading Surface 40,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  28.0012450752307, -20.0908837213611, 9.6281875, !- X,Y,Z Vertex 1 {m}
  28.0012450752307, -20.0908837213611, 2.4384, !- X,Y,Z Vertex 2 {m}
  28.824559164827, -18.5197956113032, 2.4384, !- X,Y,Z Vertex 3 {m}
  28.824559164827, -18.5197956113032, 9.6281875; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 41,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  29.1406588445538, -15.016892404242, 9.6281875, !- X,Y,Z Vertex 1 {m}
  29.1406588445538, -15.016892404242, 2.4384, !- X,Y,Z Vertex 2 {m}
  28.6119027638902, -13.3237943719785, 2.4384, !- X,Y,Z Vertex 3 {m}
  28.6119027638902, -13.3237943719785, 9.6281875; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 42,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  29.2131919826987, -16.7891516639339, 9.6281875, !- X,Y,Z Vertex 1 {m}
  29.2131919826987, -16.7891516639339, 2.4384, !- X,Y,Z Vertex 2 {m}
  29.1406588445538, -15.016892404242, 2.4384, !- X,Y,Z Vertex 3 {m}
  29.1406588445538, -15.016892404242, 9.6281875; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 43,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  28.824559164827, -18.5197956113032, 9.6281875, !- X,Y,Z Vertex 1 {m}
  28.824559164827, -18.5197956113032, 2.4384, !- X,Y,Z Vertex 2 {m}
  29.2131919826987, -16.7891516639339, 2.4384, !- X,Y,Z Vertex 3 {m}
  29.2131919826987, -16.7891516639339, 9.6281875; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 44,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  23.0567603219756, -9.41140462589187, 2.4384, !- X,Y,Z Vertex 1 {m}
  24.7874042693449, -9.80003744376349, 2.4384, !- X,Y,Z Vertex 2 {m}
  26.3584923794028, -10.6233515333598, 2.4384, !- X,Y,Z Vertex 3 {m}
  27.6629575937946, -11.8252394000656, 2.4384, !- X,Y,Z Vertex 4 {m}
  28.6119027638902, -13.3237943719785, 2.4384, !- X,Y,Z Vertex 5 {m}
  29.1406588445538, -15.016892404242, 2.4384, !- X,Y,Z Vertex 6 {m}
  29.2131919826987, -16.7891516639339, 2.4384, !- X,Y,Z Vertex 7 {m}
  28.824559164827, -18.5197956113032, 2.4384, !- X,Y,Z Vertex 8 {m}
  28.0012450752307, -20.0908837213611, 2.4384, !- X,Y,Z Vertex 9 {m}
  26.7993572085249, -21.3953489357529, 2.4384, !- X,Y,Z Vertex 10 {m}
  25.300802236612, -22.3442941058485, 2.4384, !- X,Y,Z Vertex 11 {m}
  23.6077042043485, -22.873050186512, 2.4384, !- X,Y,Z Vertex 12 {m}
  21.8354449446566, -22.9455833246569, 2.4384, !- X,Y,Z Vertex 13 {m}
  20.1048009972873, -22.5569505067853, 2.4384, !- X,Y,Z Vertex 14 {m}
  18.5337128872294, -21.733636417189, 2.4384, !- X,Y,Z Vertex 15 {m}
  17.2292476728376, -20.5317485504832, 2.4384, !- X,Y,Z Vertex 16 {m}
  16.280302502742, -19.0331935785702, 2.4384, !- X,Y,Z Vertex 17 {m}
  15.7515464220785, -17.3400955463068, 2.4384, !- X,Y,Z Vertex 18 {m}
  15.6790132839336, -15.5678362866149, 2.4384, !- X,Y,Z Vertex 19 {m}
  16.0676461018052, -13.8371923392456, 2.4384, !- X,Y,Z Vertex 20 {m}
  16.8909601914015, -12.2661042291877, 2.4384, !- X,Y,Z Vertex 21 {m}
  18.0928480581073, -10.9616390147959, 2.4384, !- X,Y,Z Vertex 22 {m}
  19.5914030300203, -10.0126938447003, 2.4384, !- X,Y,Z Vertex 23 {m}
  21.2845010622837, -9.48393776403676, 2.4384; !- X,Y,Z Vertex 24 {m}

Shading:Building:Detailed,
  Shading Surface 45,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  23.0567603219756, -9.41140462589187, 9.6281875, !- X,Y,Z Vertex 1 {m}
  23.0567603219756, -9.41140462589187, 2.4384, !- X,Y,Z Vertex 2 {m}
  21.2845010622837, -9.48393776403676, 2.4384, !- X,Y,Z Vertex 3 {m}
  21.2845010622837, -9.48393776403676, 9.6281875; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 46,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  27.6629575937946, -11.8252394000656, 9.6281875, !- X,Y,Z Vertex 1 {m}
  27.6629575937946, -11.8252394000656, 2.4384, !- X,Y,Z Vertex 2 {m}
  26.3584923794028, -10.6233515333598, 2.4384, !- X,Y,Z Vertex 3 {m}
  26.3584923794028, -10.6233515333598, 9.6281875; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 47,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  28.6119027638902, -13.3237943719785, 9.6281875, !- X,Y,Z Vertex 1 {m}
  28.6119027638902, -13.3237943719785, 2.4384, !- X,Y,Z Vertex 2 {m}
  27.6629575937946, -11.8252394000656, 2.4384, !- X,Y,Z Vertex 3 {m}
  27.6629575937946, -11.8252394000656, 9.6281875; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 48,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  26.3584923794028, -10.6233515333598, 9.6281875, !- X,Y,Z Vertex 1 {m}
  26.3584923794028, -10.6233515333598, 2.4384, !- X,Y,Z Vertex 2 {m}
  24.7874042693449, -9.80003744376349, 2.4384, !- X,Y,Z Vertex 3 {m}
  24.7874042693449, -9.80003744376349, 9.6281875; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 49,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  24.7874042693449, -9.80003744376349, 9.6281875, !- X,Y,Z Vertex 1 {m}
  24.7874042693449, -9.80003744376349, 2.4384, !- X,Y,Z Vertex 2 {m}
  23.0567603219756, -9.41140462589187, 2.4384, !- X,Y,Z Vertex 3 {m}
  23.0567603219756, -9.41140462589187, 9.6281875; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 50,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  22.9559783301173, -15.2746680371791, 2.4384, !- X,Y,Z Vertex 1 {m}
  22.9559783301173, -15.2746680371791, 0, !- X,Y,Z Vertex 2 {m}
  22.7078754818143, -15.1719004725485, 0, !- X,Y,Z Vertex 3 {m}
  22.7078754818143, -15.1719004725485, 2.4384; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 51,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  22.1753811784204, -15.1719004725485, 9.6281875, !- X,Y,Z Vertex 1 {m}
  22.1753811784204, -15.1719004725485, 2.4384, !- X,Y,Z Vertex 2 {m}
  22.4416283301173, -15.1368483700521, 2.4384, !- X,Y,Z Vertex 3 {m}
  22.4416283301173, -15.1368483700521, 9.6281875; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 52,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  22.9559783301173, -15.2746680371791, 9.6281875, !- X,Y,Z Vertex 1 {m}
  22.9559783301173, -15.2746680371791, 2.4384, !- X,Y,Z Vertex 2 {m}
  23.1690290759239, -15.4381476242455, 2.4384, !- X,Y,Z Vertex 3 {m}
  23.1690290759239, -15.4381476242455, 9.6281875; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 53,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  17.2292476728376, -20.5317485504832, 9.6281875, !- X,Y,Z Vertex 1 {m}
  17.2292476728376, -20.5317485504832, 2.4384, !- X,Y,Z Vertex 2 {m}
  18.5337128872294, -21.733636417189, 2.4384, !- X,Y,Z Vertex 3 {m}
  18.5337128872294, -21.733636417189, 9.6281875; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 54,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  21.7142275843107, -15.4381476242455, 9.6281875, !- X,Y,Z Vertex 1 {m}
  21.7142275843107, -15.4381476242455, 2.4384, !- X,Y,Z Vertex 2 {m}
  21.9272783301173, -15.2746680371791, 2.4384, !- X,Y,Z Vertex 3 {m}
  21.9272783301173, -15.2746680371791, 9.6281875; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 55,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  22.7078754818143, -15.1719004725485, 9.6281875, !- X,Y,Z Vertex 1 {m}
  22.7078754818143, -15.1719004725485, 2.4384, !- X,Y,Z Vertex 2 {m}
  22.9559783301173, -15.2746680371791, 2.4384, !- X,Y,Z Vertex 3 {m}
  22.9559783301173, -15.2746680371791, 9.6281875; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 56,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  22.4416283301173, -15.1368483700521, 9.6281875, !- X,Y,Z Vertex 1 {m}
  22.4416283301173, -15.1368483700521, 2.4384, !- X,Y,Z Vertex 2 {m}
  22.7078754818143, -15.1719004725485, 2.4384, !- X,Y,Z Vertex 3 {m}
  22.7078754818143, -15.1719004725485, 9.6281875; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 57,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  15.7515464220785, -17.3400955463068, 9.6281875, !- X,Y,Z Vertex 1 {m}
  15.7515464220785, -17.3400955463068, 2.4384, !- X,Y,Z Vertex 2 {m}
  16.280302502742, -19.0331935785702, 2.4384, !- X,Y,Z Vertex 3 {m}
  16.280302502742, -19.0331935785702, 9.6281875; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 58,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  23.1690290759239, -15.4381476242455, 9.6281875, !- X,Y,Z Vertex 1 {m}
  23.1690290759239, -15.4381476242455, 2.4384, !- X,Y,Z Vertex 2 {m}
  23.3325086629904, -15.6511983700521, 2.4384, !- X,Y,Z Vertex 3 {m}
  23.3325086629904, -15.6511983700521, 9.6281875; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 59,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  21.5507479972443, -16.6798983700521, 2.4384, !- X,Y,Z Vertex 1 {m}
  21.5507479972443, -16.6798983700521, 0, !- X,Y,Z Vertex 2 {m}
  21.7142275843107, -16.8929491158587, 0, !- X,Y,Z Vertex 3 {m}
  21.7142275843107, -16.8929491158587, 2.4384; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 60,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  21.7142275843107, -16.8929491158587, 2.4384, !- X,Y,Z Vertex 1 {m}
  21.7142275843107, -16.8929491158587, 0, !- X,Y,Z Vertex 2 {m}
  21.9272783301173, -17.0564287029252, 0, !- X,Y,Z Vertex 3 {m}
  21.9272783301173, -17.0564287029252, 2.4384; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 61,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  22.4416283301173, -17.1942483700521, 2.4384, !- X,Y,Z Vertex 1 {m}
  22.4416283301173, -17.1942483700521, 0, !- X,Y,Z Vertex 2 {m}
  22.7078754818143, -17.1591962675557, 0, !- X,Y,Z Vertex 3 {m}
  22.7078754818143, -17.1591962675557, 2.4384; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 62,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  22.7078754818143, -17.1591962675557, 2.4384, !- X,Y,Z Vertex 1 {m}
  22.7078754818143, -17.1591962675557, 0, !- X,Y,Z Vertex 2 {m}
  22.9559783301173, -17.0564287029252, 0, !- X,Y,Z Vertex 3 {m}
  22.9559783301173, -17.0564287029252, 2.4384; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 63,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  21.4129283301173, -16.1655483700521, 9.6281875, !- X,Y,Z Vertex 1 {m}
  21.4129283301173, -16.1655483700521, 2.4384, !- X,Y,Z Vertex 2 {m}
  21.4479804326138, -15.8993012183551, 2.4384, !- X,Y,Z Vertex 3 {m}
  21.4479804326138, -15.8993012183551, 9.6281875; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 64,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  21.5507479972443, -15.6511983700521, 2.4384, !- X,Y,Z Vertex 1 {m}
  21.5507479972443, -15.6511983700521, 0, !- X,Y,Z Vertex 2 {m}
  21.4479804326138, -15.8993012183551, 0, !- X,Y,Z Vertex 3 {m}
  21.4479804326138, -15.8993012183551, 2.4384; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 65,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16.8909601914015, -12.2661042291877, 9.6281875, !- X,Y,Z Vertex 1 {m}
  16.8909601914015, -12.2661042291877, 2.4384, !- X,Y,Z Vertex 2 {m}
  16.0676461018052, -13.8371923392456, 2.4384, !- X,Y,Z Vertex 3 {m}
  16.0676461018052, -13.8371923392456, 9.6281875; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 66,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16.280302502742, -19.0331935785702, 9.6281875, !- X,Y,Z Vertex 1 {m}
  16.280302502742, -19.0331935785702, 2.4384, !- X,Y,Z Vertex 2 {m}
  17.2292476728376, -20.5317485504832, 2.4384, !- X,Y,Z Vertex 3 {m}
  17.2292476728376, -20.5317485504832, 9.6281875; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 67,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  18.0928480581073, -10.9616390147959, 9.6281875, !- X,Y,Z Vertex 1 {m}
  18.0928480581073, -10.9616390147959, 2.4384, !- X,Y,Z Vertex 2 {m}
  16.8909601914015, -12.2661042291877, 2.4384, !- X,Y,Z Vertex 3 {m}
  16.8909601914015, -12.2661042291877, 9.6281875; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 68,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  21.8354449446566, -22.9455833246569, 9.6281875, !- X,Y,Z Vertex 1 {m}
  21.8354449446566, -22.9455833246569, 2.4384, !- X,Y,Z Vertex 2 {m}
  23.6077042043485, -22.873050186512, 2.4384, !- X,Y,Z Vertex 3 {m}
  23.6077042043485, -22.873050186512, 9.6281875; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 69,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  23.6077042043485, -22.873050186512, 9.6281875, !- X,Y,Z Vertex 1 {m}
  23.6077042043485, -22.873050186512, 2.4384, !- X,Y,Z Vertex 2 {m}
  25.300802236612, -22.3442941058485, 2.4384, !- X,Y,Z Vertex 3 {m}
  25.300802236612, -22.3442941058485, 9.6281875; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 70,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  25.300802236612, -22.3442941058485, 9.6281875, !- X,Y,Z Vertex 1 {m}
  25.300802236612, -22.3442941058485, 2.4384, !- X,Y,Z Vertex 2 {m}
  26.7993572085249, -21.3953489357529, 2.4384, !- X,Y,Z Vertex 3 {m}
  26.7993572085249, -21.3953489357529, 9.6281875; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 71,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  26.7993572085249, -21.3953489357529, 9.6281875, !- X,Y,Z Vertex 1 {m}
  26.7993572085249, -21.3953489357529, 2.4384, !- X,Y,Z Vertex 2 {m}
  28.0012450752307, -20.0908837213611, 2.4384, !- X,Y,Z Vertex 3 {m}
  28.0012450752307, -20.0908837213611, 9.6281875; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 72,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  22.4416283301173, -15.1368483700521, 2.4384, !- X,Y,Z Vertex 1 {m}
  22.4416283301173, -15.1368483700521, 0, !- X,Y,Z Vertex 2 {m}
  22.1753811784204, -15.1719004725485, 0, !- X,Y,Z Vertex 3 {m}
  22.1753811784204, -15.1719004725485, 2.4384; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 73,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  21.9272783301173, -15.2746680371791, 2.4384, !- X,Y,Z Vertex 1 {m}
  21.9272783301173, -15.2746680371791, 0, !- X,Y,Z Vertex 2 {m}
  21.7142275843107, -15.4381476242455, 0, !- X,Y,Z Vertex 3 {m}
  21.7142275843107, -15.4381476242455, 2.4384; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 74,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  18.5337128872294, -21.733636417189, 9.6281875, !- X,Y,Z Vertex 1 {m}
  18.5337128872294, -21.733636417189, 2.4384, !- X,Y,Z Vertex 2 {m}
  20.1048009972873, -22.5569505067853, 2.4384, !- X,Y,Z Vertex 3 {m}
  20.1048009972873, -22.5569505067853, 9.6281875; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 75,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  23.3325086629904, -15.6511983700521, 9.6281875, !- X,Y,Z Vertex 1 {m}
  23.3325086629904, -15.6511983700521, 2.4384, !- X,Y,Z Vertex 2 {m}
  23.4352762276209, -15.8993012183551, 2.4384, !- X,Y,Z Vertex 3 {m}
  23.4352762276209, -15.8993012183551, 9.6281875; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 76,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  23.4352762276209, -15.8993012183551, 9.6281875, !- X,Y,Z Vertex 1 {m}
  23.4352762276209, -15.8993012183551, 2.4384, !- X,Y,Z Vertex 2 {m}
  23.4703283301173, -16.1655483700521, 2.4384, !- X,Y,Z Vertex 3 {m}
  23.4703283301173, -16.1655483700521, 9.6281875; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 77,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  21.4479804326138, -16.4317955217491, 9.6281875, !- X,Y,Z Vertex 1 {m}
  21.4479804326138, -16.4317955217491, 2.4384, !- X,Y,Z Vertex 2 {m}
  21.4129283301173, -16.1655483700521, 2.4384, !- X,Y,Z Vertex 3 {m}
  21.4129283301173, -16.1655483700521, 9.6281875; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 78,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16.0676461018052, -13.8371923392456, 9.6281875, !- X,Y,Z Vertex 1 {m}
  16.0676461018052, -13.8371923392456, 2.4384, !- X,Y,Z Vertex 2 {m}
  15.6790132839336, -15.5678362866149, 2.4384, !- X,Y,Z Vertex 3 {m}
  15.6790132839336, -15.5678362866149, 9.6281875; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 79,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  23.1690290759239, -15.4381476242455, 2.4384, !- X,Y,Z Vertex 1 {m}
  23.1690290759239, -15.4381476242455, 0, !- X,Y,Z Vertex 2 {m}
  22.9559783301173, -15.2746680371791, 0, !- X,Y,Z Vertex 3 {m}
  22.9559783301173, -15.2746680371791, 2.4384; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 8,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  22.4416283301173, -15.1368483700521, 0, !- X,Y,Z Vertex 1 {m}
  22.7078754818143, -15.1719004725485, 0, !- X,Y,Z Vertex 2 {m}
  22.9559783301173, -15.2746680371791, 0, !- X,Y,Z Vertex 3 {m}
  23.1690290759239, -15.4381476242455, 0, !- X,Y,Z Vertex 4 {m}
  23.3325086629904, -15.6511983700521, 0, !- X,Y,Z Vertex 5 {m}
  23.4352762276209, -15.8993012183551, 0, !- X,Y,Z Vertex 6 {m}
  23.4703283301173, -16.1655483700521, 0, !- X,Y,Z Vertex 7 {m}
  23.4352762276209, -16.4317955217491, 0, !- X,Y,Z Vertex 8 {m}
  23.3325086629904, -16.6798983700521, 0, !- X,Y,Z Vertex 9 {m}
  23.1690290759239, -16.8929491158587, 0, !- X,Y,Z Vertex 10 {m}
  22.9559783301173, -17.0564287029252, 0, !- X,Y,Z Vertex 11 {m}
  22.7078754818143, -17.1591962675557, 0, !- X,Y,Z Vertex 12 {m}
  22.4416283301173, -17.1942483700521, 0, !- X,Y,Z Vertex 13 {m}
  22.1753811784204, -17.1591962675557, 0, !- X,Y,Z Vertex 14 {m}
  21.9272783301173, -17.0564287029252, 0, !- X,Y,Z Vertex 15 {m}
  21.7142275843107, -16.8929491158587, 0, !- X,Y,Z Vertex 16 {m}
  21.5507479972443, -16.6798983700521, 0, !- X,Y,Z Vertex 17 {m}
  21.4479804326138, -16.4317955217491, 0, !- X,Y,Z Vertex 18 {m}
  21.4129283301173, -16.1655483700521, 0, !- X,Y,Z Vertex 19 {m}
  21.4479804326138, -15.8993012183551, 0, !- X,Y,Z Vertex 20 {m}
  21.5507479972443, -15.6511983700521, 0, !- X,Y,Z Vertex 21 {m}
  21.7142275843107, -15.4381476242455, 0, !- X,Y,Z Vertex 22 {m}
  21.9272783301173, -15.2746680371791, 0, !- X,Y,Z Vertex 23 {m}
  22.1753811784204, -15.1719004725485, 0; !- X,Y,Z Vertex 24 {m}

Shading:Building:Detailed,
  Shading Surface 80,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  22.1753811784204, -15.1719004725485, 2.4384, !- X,Y,Z Vertex 1 {m}
  22.1753811784204, -15.1719004725485, 0, !- X,Y,Z Vertex 2 {m}
  21.9272783301173, -15.2746680371791, 0, !- X,Y,Z Vertex 3 {m}
  21.9272783301173, -15.2746680371791, 2.4384; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 81,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  19.5914030300203, -10.0126938447003, 9.6281875, !- X,Y,Z Vertex 1 {m}
  19.5914030300203, -10.0126938447003, 2.4384, !- X,Y,Z Vertex 2 {m}
  18.0928480581073, -10.9616390147959, 2.4384, !- X,Y,Z Vertex 3 {m}
  18.0928480581073, -10.9616390147959, 9.6281875; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 82,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  22.7078754818143, -15.1719004725485, 2.4384, !- X,Y,Z Vertex 1 {m}
  22.7078754818143, -15.1719004725485, 0, !- X,Y,Z Vertex 2 {m}
  22.4416283301173, -15.1368483700521, 0, !- X,Y,Z Vertex 3 {m}
  22.4416283301173, -15.1368483700521, 2.4384; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 83,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  21.2845010622837, -9.48393776403676, 9.6281875, !- X,Y,Z Vertex 1 {m}
  21.2845010622837, -9.48393776403676, 2.4384, !- X,Y,Z Vertex 2 {m}
  19.5914030300203, -10.0126938447003, 2.4384, !- X,Y,Z Vertex 3 {m}
  19.5914030300203, -10.0126938447003, 9.6281875; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 9,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  21.9272783301173, -15.2746680371791, 9.6281875, !- X,Y,Z Vertex 1 {m}
  21.9272783301173, -15.2746680371791, 2.4384, !- X,Y,Z Vertex 2 {m}
  22.1753811784204, -15.1719004725485, 2.4384, !- X,Y,Z Vertex 3 {m}
  22.1753811784204, -15.1719004725485, 9.6281875; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 1,                         !- Name
  -0,                                     !- Direction of Relative North {deg}
  0.773693746514526,                      !- X Origin {m}
  -4.78323004891716,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  Plancher Serre,                         !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.43368721046856, 16.9105633136562, 0,  !- X,Y,Z Vertex 1 {m}
  14.7805470646795, 12.6937197084219, 0,  !- X,Y,Z Vertex 2 {m}
  6.34685985421096, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.21684360523429, 0;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2,                              !- Name
  Roof,                                   !- Surface Type
  Mur serre 1,                            !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.17342992710548, 2.10842180261714, 3.65759999999999, !- X,Y,Z Vertex 1 {m}
  6.34685985421096, -2.59313883806701e-015, 1.82880000000001, !- X,Y,Z Vertex 2 {m}
  14.7805470646795, 12.6937197084219, 1.8288, !- X,Y,Z Vertex 3 {m}
  11.607117137574, 14.8021415110391, 3.6576; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Toit Sud,                               !- Name
  Window,                                 !- Surface Type
  Construction polyethylene,              !- Construction Name
  Surface 2,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.36624221623689, 2.13308639185543, 3.58706482759801, !- X,Y,Z Vertex 1 {m}
  6.32967877576022, 0.164183849088158, 1.87928085109804, !- X,Y,Z Vertex 2 {m}
  14.6122624237079, 12.6304744127342, 1.87928085109802, !- X,Y,Z Vertex 3 {m}
  11.6488258641845, 14.5993769555014, 3.587064827598; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  Mur serre 1,                            !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.34685985421096, -2.59313883806701e-015, 1.82880000000001, !- X,Y,Z Vertex 1 {m}
  6.34685985421096, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  14.7805470646795, 12.6937197084219, 0,  !- X,Y,Z Vertex 3 {m}
  14.7805470646795, 12.6937197084219, 1.8288; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Cote Sud,                               !- Name
  Window,                                 !- Surface Type
  Mur polycarbonate,                      !- Construction Name
  Surface 3,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.36091599956174, 0.0211561995140366, 1.8034, !- X,Y,Z Vertex 1 {m}
  6.36091599956174, 0.0211561995140366, 0.0602294314381269, !- X,Y,Z Vertex 2 {m}
  14.7664909193287, 12.6725635089079, 0.0602294314381269, !- X,Y,Z Vertex 3 {m}
  14.7664909193287, 12.6725635089079, 1.8034; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  Mur serre 1,                            !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.43368721046857, 16.9105633136562, 1.8288, !- X,Y,Z Vertex 1 {m}
  8.43368721046856, 16.9105633136562, 0,  !- X,Y,Z Vertex 2 {m}
  0, 4.21684360523429, 0,                 !- X,Y,Z Vertex 3 {m}
  -1.0407967240264e-015, 4.21684360523429, 1.82879999999999; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Cote Nord,                              !- Name
  Window,                                 !- Surface Type
  Mur polycarbonate,                      !- Construction Name
  Surface 4,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.41963106511781, 16.8894071141422, 1.8034, !- X,Y,Z Vertex 1 {m}
  8.41963106511781, 16.8894071141422, 0.0602294314381269, !- X,Y,Z Vertex 2 {m}
  0.0140561453507745, 4.23799980474832, 0.0602294314381269, !- X,Y,Z Vertex 3 {m}
  0.0140561453507745, 4.23799980474832, 1.8034; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  Mur serre 1,                            !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.607117137574, 14.8021415110391, 3.6576, !- X,Y,Z Vertex 1 {m}
  14.7805470646795, 12.6937197084219, 1.8288, !- X,Y,Z Vertex 2 {m}
  14.7805470646795, 12.6937197084219, 0,  !- X,Y,Z Vertex 3 {m}
  8.43368721046856, 16.9105633136562, 0,  !- X,Y,Z Vertex 4 {m}
  8.43368721046857, 16.9105633136562, 1.8288; !- X,Y,Z Vertex 5 {m}

FenestrationSurface:Detailed,
  Porte Nord,                             !- Name
  Door,                                   !- Surface Type
  Exterior Door,                          !- Construction Name
  Surface 5,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.5728046709695, 14.1605402478331, 2.17161454116061, !- X,Y,Z Vertex 1 {m}
  12.5728046709695, 14.1605402478331, 0.0999270411606128, !- X,Y,Z Vertex 2 {m}
  9.39011890657661, 16.2751116140412, 0.0999270411606128, !- X,Y,Z Vertex 3 {m}
  9.39011890657661, 16.2751116140412, 2.17161454116061; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 1,                          !- Name
  Window,                                 !- Surface Type
  Mur polycarbonate,                      !- Construction Name
  Surface 5,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.1180535294048, 13.1338793608962, 2.15795890273685, !- X,Y,Z Vertex 1 {m}
  14.7223274780244, 12.7324007093145, 1.8474076034475, !- X,Y,Z Vertex 2 {m}
  14.1180535294048, 13.1338793608962, 1.8474076034475; !- X,Y,Z Vertex 3 {m}

FenestrationSurface:Detailed,
  Sub Surface 14,                         !- Name
  Window,                                 !- Surface Type
  Mur polycarbonate,                      !- Construction Name
  Surface 5,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.6097842672699, 14.8003694743058, 3.62945439491464, !- X,Y,Z Vertex 1 {m}
  14.0892722476726, 13.1530015987603, 2.20430839965107, !- X,Y,Z Vertex 2 {m}
  9.1625222858413, 16.4263264473235, 2.20430839965107; !- X,Y,Z Vertex 3 {m}

FenestrationSurface:Detailed,
  Sub Surface 15,                         !- Name
  Window,                                 !- Surface Type
  Mur polycarbonate,                      !- Construction Name
  Surface 5,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.11679342584013, 16.4567086292686, 2.15795890273685, !- X,Y,Z Vertex 1 {m}
  9.11679342584013, 16.4567086292686, 1.8474076034475, !- X,Y,Z Vertex 2 {m}
  8.50061911499382, 16.8660938626101, 1.8474076034475; !- X,Y,Z Vertex 3 {m}

FenestrationSurface:Detailed,
  Sub Surface 2,                          !- Name
  Window,                                 !- Surface Type
  Mur polycarbonate,                      !- Construction Name
  Surface 5,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.7688468139333, 12.701493336432, 1.81333882395533, !- X,Y,Z Vertex 1 {m}
  14.7688468139333, 12.701493336432, 0.013113823955334, !- X,Y,Z Vertex 2 {m}
  12.6056254136231, 14.1387341985493, 0.013113823955334, !- X,Y,Z Vertex 3 {m}
  12.6056254136231, 14.1387341985493, 1.81333882395533; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 3,                          !- Name
  Window,                                 !- Surface Type
  Mur polycarbonate,                      !- Construction Name
  Surface 5,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.3584122346592, 16.2961774764975, 1.82161038768441, !- X,Y,Z Vertex 1 {m}
  9.3584122346592, 16.2961774764975, 0.030910387684406, !- X,Y,Z Vertex 2 {m}
  8.45001791802522, 16.8997132174967, 0.030910387684406, !- X,Y,Z Vertex 3 {m}
  8.45001791802522, 16.8997132174967, 1.82161038768441; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 4,                          !- Name
  Window,                                 !- Surface Type
  Mur polycarbonate,                      !- Construction Name
  Surface 5,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.3553510371368, 16.2982113312687, 2.16416640734933, !- X,Y,Z Vertex 1 {m}
  9.3553510371368, 16.2982113312687, 1.84751677303511, !- X,Y,Z Vertex 2 {m}
  9.1625222858413, 16.4263264473235, 1.84751677303511, !- X,Y,Z Vertex 3 {m}
  9.1625222858413, 16.4263264473235, 2.16416640734933; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 6,                          !- Name
  Window,                                 !- Surface Type
  Mur polycarbonate,                      !- Construction Name
  Surface 5,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.0921124220428, 13.1511145914204, 2.15795890273685, !- X,Y,Z Vertex 1 {m}
  14.0921124220428, 13.1511145914204, 1.84494396023718, !- X,Y,Z Vertex 2 {m}
  12.6152305393362, 14.1323525682832, 1.84494396023718, !- X,Y,Z Vertex 3 {m}
  12.6152305393362, 14.1323525682832, 2.15795890273685; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 6,                              !- Name
  Roof,                                   !- Surface Type
  Mur serre 1,                            !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.607117137574, 14.8021415110391, 3.6576, !- X,Y,Z Vertex 1 {m}
  8.43368721046857, 16.9105633136562, 1.8288, !- X,Y,Z Vertex 2 {m}
  -1.0407967240264e-015, 4.21684360523429, 1.82879999999999, !- X,Y,Z Vertex 3 {m}
  3.17342992710548, 2.10842180261714, 3.65759999999999; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Toit Nord,                              !- Name
  Window,                                 !- Surface Type
  Construction polyethylene,              !- Construction Name
  Surface 6,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.4545088404584, 14.7088303666587, 3.62137291515559, !- X,Y,Z Vertex 1 {m}
  8.49107228093502, 16.677732909426, 1.91358893865555, !- X,Y,Z Vertex 2 {m}
  0.208488632987335, 4.21144234577992, 1.91358893865554, !- X,Y,Z Vertex 3 {m}
  3.17192519251065, 2.24253980301265, 3.62137291515554; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 7,                              !- Name
  Wall,                                   !- Surface Type
  Mur serre 1,                            !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.17342992710548, 2.10842180261714, 3.65759999999999, !- X,Y,Z Vertex 1 {m}
  -1.0407967240264e-015, 4.21684360523429, 1.82879999999999, !- X,Y,Z Vertex 2 {m}
  0, 4.21684360523429, 0,                 !- X,Y,Z Vertex 3 {m}
  6.34685985421096, 0, 0,                 !- X,Y,Z Vertex 4 {m}
  6.34685985421096, -2.59313883806701e-015, 1.82880000000001; !- X,Y,Z Vertex 5 {m}

FenestrationSurface:Detailed,
  Porte Sud,                              !- Name
  Door,                                   !- Surface Type
  Exterior Door,                          !- Construction Name
  Surface 7,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.15793235043172, 2.78311677945463, 2.19091810181436, !- X,Y,Z Vertex 1 {m}
  2.15793235043172, 2.78311677945463, 0.0573181018143604, !- X,Y,Z Vertex 2 {m}
  4.18892750377924, 1.43372682577965, 0.0573181018143604, !- X,Y,Z Vertex 3 {m}
  4.18892750377924, 1.43372682577965, 2.19091810181436; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 10,                         !- Name
  Window,                                 !- Surface Type
  Mur polycarbonate,                      !- Construction Name
  Surface 7,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.17632671747902, 2.10649717969448, 3.61982375676049, !- X,Y,Z Vertex 1 {m}
  0.74270495301324, 3.72339161422935, 2.22298219845843, !- X,Y,Z Vertex 2 {m}
  5.59673047901501, 0.498384765309535, 2.22298219845843; !- X,Y,Z Vertex 3 {m}

FenestrationSurface:Detailed,
  Sub Surface 11,                         !- Name
  Window,                                 !- Surface Type
  Mur polycarbonate,                      !- Construction Name
  Surface 7,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0320400861349893, 4.19555622290146, 1.81753265396728, !- X,Y,Z Vertex 1 {m}
  0.0320400861349893, 4.19555622290146, 0.0363576539672784, !- X,Y,Z Vertex 2 {m}
  2.11857026320684, 2.80926888768069, 0.0363576539672784, !- X,Y,Z Vertex 3 {m}
  2.11857026320684, 2.80926888768069, 1.81753265396728; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 12,                         !- Name
  Window,                                 !- Surface Type
  Mur polycarbonate,                      !- Construction Name
  Surface 7,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.723447482853993, 3.73618624681292, 2.17516567358126, !- X,Y,Z Vertex 1 {m}
  0.0438045734655792, 4.18773991620675, 1.83702817358126, !- X,Y,Z Vertex 2 {m}
  0.723447482853993, 3.73618624681292, 1.83702817358126; !- X,Y,Z Vertex 3 {m}

FenestrationSurface:Detailed,
  Sub Surface 16,                         !- Name
  Window,                                 !- Surface Type
  Mur polycarbonate,                      !- Construction Name
  Surface 7,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.741260140503241, 3.72435154536593, 2.19430555984927, !- X,Y,Z Vertex 1 {m}
  0.741260140503241, 3.72435154536593, 1.84029305984927, !- X,Y,Z Vertex 2 {m}
  2.11773537138522, 2.80982358848076, 1.84029305984927, !- X,Y,Z Vertex 3 {m}
  2.11773537138522, 2.80982358848076, 2.19430555984927; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 17,                         !- Name
  Window,                                 !- Surface Type
  Mur polycarbonate,                      !- Construction Name
  Surface 7,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.23938742750653, 1.40020133261017, 2.18211920388511, !- X,Y,Z Vertex 1 {m}
  4.23938742750653, 1.40020133261017, 1.83921920388511, !- X,Y,Z Vertex 2 {m}
  5.6039622961619, 0.493579957484788, 1.83921920388511, !- X,Y,Z Vertex 3 {m}
  5.6039622961619, 0.493579957484788, 2.18211920388511; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 20,                         !- Name
  Window,                                 !- Surface Type
  Mur polycarbonate,                      !- Construction Name
  Surface 7,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.23484663764237, 1.40321822618293, 1.81731066773024, !- X,Y,Z Vertex 1 {m}
  4.23484663764237, 1.40321822618293, 0.026610667730237, !- X,Y,Z Vertex 2 {m}
  6.31873228977496, 0.0186879091310111, 0.026610667730237, !- X,Y,Z Vertex 3 {m}
  6.31873228977496, 0.0186879091310111, 1.81731066773024; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 7,                          !- Name
  Window,                                 !- Surface Type
  Mur polycarbonate,                      !- Construction Name
  Surface 7,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.6345493824271, 0.473257945957373, 2.17516567358126, !- X,Y,Z Vertex 1 {m}
  5.6345493824271, 0.473257945957373, 1.83702817358126, !- X,Y,Z Vertex 2 {m}
  6.28510251748373, 0.0410314764208548, 1.83702817358126; !- X,Y,Z Vertex 3 {m}

OtherEquipment,
  Other Equipment 3,                      !- Name
  None,                                   !- Fuel Type
  Thermal Zone 1,                         !- Zone or ZoneList Name
  Sensible plants loads hourly,           !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -16542,                                 !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

OtherEquipment,
  Other Equipment 4,                      !- Name
  None,                                   !- Fuel Type
  Thermal Zone 1,                         !- Zone or ZoneList Name
  Latent plants loads hourly,             !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  19812,                                  !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  1,                                      !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

ZoneControl:Thermostat,
  Thermal Zone 1 Thermostat,              !- Name
  Thermal Zone 1,                         !- Zone or ZoneList Name
  Thermal Zone 1 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1

Schedule:Compact,
  Thermal Zone 1 Thermostat Schedule,     !- Name
  Thermal Zone 1 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 1 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 1,    !- Name
  Serre HtgStp,                           !- Heating Setpoint Temperature Schedule Name
  Serre ClgStp;                           !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature 37,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  Schedule Day 18,                        !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  16,                                     !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  20,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  16;                                     !- Value Until Time 3

Schedule:Week:Daily,
  Schedule:Week:Daily {15cf9faf-6ee8-4158-8903-8dc5516399ec}, !- Name
  Schedule Day 18,                        !- Sunday Schedule:Day Name
  Schedule Day 18,                        !- Monday Schedule:Day Name
  Schedule Day 18,                        !- Tuesday Schedule:Day Name
  Schedule Day 18,                        !- Wednesday Schedule:Day Name
  Schedule Day 18,                        !- Thursday Schedule:Day Name
  Schedule Day 18,                        !- Friday Schedule:Day Name
  Schedule Day 18,                        !- Saturday Schedule:Day Name
  Schedule Day 18,                        !- Holiday Schedule:Day Name
  Schedule Day 19,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 20,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 18,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 18;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Serre HtgStp,                           !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  Schedule:Week:Daily {15cf9faf-6ee8-4158-8903-8dc5516399ec}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Schedule Day 19,                        !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  18,                                     !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  18.3999996185303,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  18;                                     !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 20,                        !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  18,                                     !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  18.3999996185303,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  18;                                     !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 21,                        !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  24,                                     !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  28,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  24;                                     !- Value Until Time 3

Schedule:Week:Daily,
  Schedule:Week:Daily {9ff6de21-bce8-452a-952c-d3e487fa41b7}, !- Name
  Schedule Day 21,                        !- Sunday Schedule:Day Name
  Schedule Day 21,                        !- Monday Schedule:Day Name
  Schedule Day 21,                        !- Tuesday Schedule:Day Name
  Schedule Day 21,                        !- Wednesday Schedule:Day Name
  Schedule Day 21,                        !- Thursday Schedule:Day Name
  Schedule Day 21,                        !- Friday Schedule:Day Name
  Schedule Day 21,                        !- Saturday Schedule:Day Name
  Schedule Day 21,                        !- Holiday Schedule:Day Name
  Schedule Day 22,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 23,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 21,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 21;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Serre ClgStp,                           !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  Schedule:Week:Daily {9ff6de21-bce8-452a-952c-d3e487fa41b7}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Schedule Day 22,                        !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  23.5,                                   !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  22.7999992370605,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  23.5;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 23,                        !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  23.5,                                   !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  22.7999992370605,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  23.5;                                   !- Value Until Time 3

ZoneControl:Humidistat,
  Zone Control Humidistat 1,              !- Name
  Thermal Zone 1,                         !- Zone Name
  Serre hum RH Stpt,                      !- Humidifying Relative Humidity Setpoint Schedule Name
  Serre Dehum RH Stpt;                    !- Dehumidifying Relative Humidity Setpoint Schedule Name

ScheduleTypeLimits,
  Percent,                                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  percent;                                !- Unit Type

Schedule:Day:Interval,
  Schedule Day 34,                        !- Name
  Percent,                                !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  59.9999961853027;                       !- Value Until Time 1

Schedule:Week:Daily,
  Schedule:Week:Daily {e0b84280-37a3-4f24-9adb-f708df92d724}, !- Name
  Schedule Day 34,                        !- Sunday Schedule:Day Name
  Schedule Day 34,                        !- Monday Schedule:Day Name
  Schedule Day 34,                        !- Tuesday Schedule:Day Name
  Schedule Day 34,                        !- Wednesday Schedule:Day Name
  Schedule Day 34,                        !- Thursday Schedule:Day Name
  Schedule Day 34,                        !- Friday Schedule:Day Name
  Schedule Day 34,                        !- Saturday Schedule:Day Name
  Schedule Day 34,                        !- Holiday Schedule:Day Name
  Schedule Day 34,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 34,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 34,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 34;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Serre hum RH Stpt,                      !- Name
  Percent,                                !- Schedule Type Limits Name
  Schedule:Week:Daily {e0b84280-37a3-4f24-9adb-f708df92d724}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Schedule Day 6,                         !- Name
  Percent,                                !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  80;                                     !- Value Until Time 1

Schedule:Week:Daily,
  Schedule:Week:Daily {5dcbafbb-6071-4730-a08f-60afd4bc6328}, !- Name
  Schedule Day 6,                         !- Sunday Schedule:Day Name
  Schedule Day 6,                         !- Monday Schedule:Day Name
  Schedule Day 6,                         !- Tuesday Schedule:Day Name
  Schedule Day 6,                         !- Wednesday Schedule:Day Name
  Schedule Day 6,                         !- Thursday Schedule:Day Name
  Schedule Day 6,                         !- Friday Schedule:Day Name
  Schedule Day 6,                         !- Saturday Schedule:Day Name
  Schedule Day 6,                         !- Holiday Schedule:Day Name
  Schedule Day 6,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 6,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 6,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 6;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Serre Dehum RH Stpt,                    !- Name
  Percent,                                !- Schedule Type Limits Name
  Schedule:Week:Daily {5dcbafbb-6071-4730-a08f-60afd4bc6328}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneVentilation:DesignFlowRate,
  Natural Ventilation,                    !- Name
  Thermal Zone 1,                         !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  2.99999999999998,                       !- Design Flow Rate {m3/s}
  0,                                      !- Flow Rate per Zone Floor Area {m3/s-m2}
  0,                                      !- Flow Rate per Person {m3/s-person}
  0,                                      !- Air Changes per Hour {1/hr}
  Natural,                                !- Ventilation Type
  0,                                      !- Fan Pressure Rise {Pa}
  1,                                      !- Fan Total Efficiency
  0.606,                                  !- Constant Term Coefficient
  0.03636,                                !- Temperature Term Coefficient
  0.1177,                                 !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  24.0000000000001,                       !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  0,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  5.6843418860808e-014,                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneHVAC:EquipmentConnections,
  Thermal Zone 1,                         !- Zone Name
  Thermal Zone 1 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 1 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 1 Exhaust Node List,       !- Zone Air Exhaust Node or NodeList Name
  Node 1,                                 !- Zone Air Node Name
  Thermal Zone 1 Return Air Node;         !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone 1 Inlet Node List,         !- Name
  Node 3,                                 !- Node Name 1
  Node 15;                                !- Node Name 2

NodeList,
  Thermal Zone 1 Exhaust Node List,       !- Name
  Node 2,                                 !- Node Name 1
  Node 14;                                !- Node Name 2

ZoneHVAC:UnitHeater,
  CV Unit Heater Gas,                     !- Name
  Gaz heater Avaibility,                  !- Availability Schedule Name
  Node 2,                                 !- Air Inlet Node Name
  Node 3,                                 !- Air Outlet Node Name
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  CV Unit Heater Fan,                     !- Supply Air Fan Name
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  Coil:Heating:Fuel,                      !- Heating Coil Object Type
  Unit Heater Gas Htg Coil,               !- Heating Coil Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  No,                                     !- Supply Air Fan Operation During No Heating
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Heating Convergence Tolerance

ScheduleTypeLimits,
  Dimensionless 3,                        !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  dimensionless;                          !- Unit Type

Schedule:Day:Interval,
  Schedule Day 7,                         !- Name
  Dimensionless 3,                        !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 8,                         !- Name
  Dimensionless 3,                        !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0.200000002980232,                      !- Value Until Time 1
  20:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.200000002980232;                      !- Value Until Time 3

Schedule:Week:Daily,
  Schedule:Week:Daily {21f95bee-41a0-4eb9-bfbb-76592f15690c}, !- Name
  Schedule Day 7,                         !- Sunday Schedule:Day Name
  Schedule Day 7,                         !- Monday Schedule:Day Name
  Schedule Day 7,                         !- Tuesday Schedule:Day Name
  Schedule Day 7,                         !- Wednesday Schedule:Day Name
  Schedule Day 7,                         !- Thursday Schedule:Day Name
  Schedule Day 7,                         !- Friday Schedule:Day Name
  Schedule Day 7,                         !- Saturday Schedule:Day Name
  Schedule Day 7,                         !- Holiday Schedule:Day Name
  Schedule Day 7,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 7,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 7,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 7;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {0b94cef3-3f6e-4b48-a5fc-f4a29f1d1091}, !- Name
  Schedule Day 7,                         !- Sunday Schedule:Day Name
  Schedule Day 8,                         !- Monday Schedule:Day Name
  Schedule Day 8,                         !- Tuesday Schedule:Day Name
  Schedule Day 8,                         !- Wednesday Schedule:Day Name
  Schedule Day 8,                         !- Thursday Schedule:Day Name
  Schedule Day 8,                         !- Friday Schedule:Day Name
  Schedule Day 8,                         !- Saturday Schedule:Day Name
  Schedule Day 7,                         !- Holiday Schedule:Day Name
  Schedule Day 7,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 7,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 7,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 7;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {4e7c74bf-14df-46a0-bbf2-5cb1958c28aa}, !- Name
  Schedule Day 8,                         !- Sunday Schedule:Day Name
  Schedule Day 8,                         !- Monday Schedule:Day Name
  Schedule Day 8,                         !- Tuesday Schedule:Day Name
  Schedule Day 8,                         !- Wednesday Schedule:Day Name
  Schedule Day 8,                         !- Thursday Schedule:Day Name
  Schedule Day 8,                         !- Friday Schedule:Day Name
  Schedule Day 8,                         !- Saturday Schedule:Day Name
  Schedule Day 7,                         !- Holiday Schedule:Day Name
  Schedule Day 7,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 7,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 7,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 7;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {a49e06f5-12d1-48cf-98e6-fabe58d82c37}, !- Name
  Schedule Day 8,                         !- Sunday Schedule:Day Name
  Schedule Day 8,                         !- Monday Schedule:Day Name
  Schedule Day 8,                         !- Tuesday Schedule:Day Name
  Schedule Day 8,                         !- Wednesday Schedule:Day Name
  Schedule Day 8,                         !- Thursday Schedule:Day Name
  Schedule Day 7,                         !- Friday Schedule:Day Name
  Schedule Day 7,                         !- Saturday Schedule:Day Name
  Schedule Day 7,                         !- Holiday Schedule:Day Name
  Schedule Day 7,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 7,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 7,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 7;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {4bbb1975-304f-4744-bf93-281add6270e6}, !- Name
  Schedule Day 7,                         !- Sunday Schedule:Day Name
  Schedule Day 7,                         !- Monday Schedule:Day Name
  Schedule Day 7,                         !- Tuesday Schedule:Day Name
  Schedule Day 7,                         !- Wednesday Schedule:Day Name
  Schedule Day 7,                         !- Thursday Schedule:Day Name
  Schedule Day 7,                         !- Friday Schedule:Day Name
  Schedule Day 7,                         !- Saturday Schedule:Day Name
  Schedule Day 7,                         !- Holiday Schedule:Day Name
  Schedule Day 7,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 7,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 7,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 7;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Gaz heater Avaibility,                  !- Name
  Dimensionless 3,                        !- Schedule Type Limits Name
  Schedule:Week:Daily {21f95bee-41a0-4eb9-bfbb-76592f15690c}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  4,                                      !- End Month 1
  29,                                     !- End Day 1
  Schedule:Week:Daily {0b94cef3-3f6e-4b48-a5fc-f4a29f1d1091}, !- Schedule:Week Name 2
  4,                                      !- Start Month 2
  30,                                     !- Start Day 2
  5,                                      !- End Month 2
  6,                                      !- End Day 2
  Schedule:Week:Daily {4e7c74bf-14df-46a0-bbf2-5cb1958c28aa}, !- Schedule:Week Name 3
  5,                                      !- Start Month 3
  7,                                      !- Start Day 3
  8,                                      !- End Month 3
  26,                                     !- End Day 3
  Schedule:Week:Daily {a49e06f5-12d1-48cf-98e6-fabe58d82c37}, !- Schedule:Week Name 4
  8,                                      !- Start Month 4
  27,                                     !- Start Day 4
  9,                                      !- End Month 4
  2,                                      !- End Day 4
  Schedule:Week:Daily {4bbb1975-304f-4744-bf93-281add6270e6}, !- Schedule:Week Name 5
  9,                                      !- Start Month 5
  3,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Constant,
  Always On Discrete hvac_library,        !- Name
  OnOff hvac_library,                     !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Fan:ConstantVolume,
  CV Unit Heater Fan,                     !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 2,                                 !- Air Inlet Node Name
  CV Unit Heater Gas Fan Outlet Node;     !- Air Outlet Node Name

Coil:Heating:Fuel,
  Unit Heater Gas Htg Coil,               !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.93,                                   !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  CV Unit Heater Gas Fan Outlet Node,     !- Air Inlet Node Name
  Node 3,                                 !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Fuel Load {W}

ZoneHVAC:Dehumidifier:DX,
  Zone HVAC Dehumidifier,                 !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 14,                                !- Air Inlet Node Name
  Node 15,                                !- Air Outlet Node Name
  450,                                    !- Rated Water Removal {L/day}
  3.412,                                  !- Rated Energy Factor {L/kWh}
  0.12036,                                !- Rated Air Flow Rate {m3/s}
  Dehumidifier Water Removal Curve,       !- Water Removal Curve Name
  Dehumidifier Energy Factor Curve,       !- Energy Factor Curve Name
  Dehumidifier Part Load Curve,           !- Part Load Fraction Correlation Curve Name
  -10,                                    !- Minimum Dry-Bulb Temperature for Dehumidifier Operation {C}
  35,                                     !- Maximum Dry-Bulb Temperature for Dehumidifier Operation {C}
  0;                                      !- Off-Cycle Parasitic Electric Load {W}

Curve:Biquadratic,
  Dehumidifier Water Removal Curve,       !- Name
  -2.72487866408,                         !- Coefficient1 Constant
  0.100711983591,                         !- Coefficient2 x
  -0.000990538285,                        !- Coefficient3 x**2
  0.050053043874,                         !- Coefficient4 y
  -0.000203629282,                        !- Coefficient5 y**2
  -0.000341750531,                        !- Coefficient6 x*y
  21,                                     !- Minimum Value of x {BasedOnField A2}
  32.22,                                  !- Maximum Value of x {BasedOnField A2}
  40,                                     !- Minimum Value of y {BasedOnField A3}
  80;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Dehumidifier Energy Factor Curve,       !- Name
  -2.388319068955,                        !- Coefficient1 Constant
  0.093047739452,                         !- Coefficient2 x
  -0.001369700327,                        !- Coefficient3 x**2
  0.066533716758,                         !- Coefficient4 y
  -0.000343198063,                        !- Coefficient5 y**2
  -0.000562490295,                        !- Coefficient6 x*y
  21,                                     !- Minimum Value of x {BasedOnField A2}
  32.22,                                  !- Maximum Value of x {BasedOnField A2}
  40,                                     !- Minimum Value of y {BasedOnField A3}
  80;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Dehumidifier Part Load Curve,           !- Name
  0.95,                                   !- Coefficient1 Constant
  0.05,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

ZoneHVAC:EquipmentList,
  Thermal Zone 1 Equipment List,          !- Name
  ,                                       !- Load Distribution Scheme
  ZoneHVAC:UnitHeater,                    !- Zone Equipment Object Type 1
  CV Unit Heater Gas,                     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:Dehumidifier:DX,               !- Zone Equipment Object Type 2
  Zone HVAC Dehumidifier,                 !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

Sizing:Zone,
  Thermal Zone 1,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Serre OA,                               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone 1 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone 1 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  Serre OA,                               !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

SimulationControl,
  Yes,                                    !- Do Zone Sizing Calculation
  No,                                     !- Do System Sizing Calculation
  No,                                     !- Do Plant Sizing Calculation
  Yes,                                    !- Run Simulation for Sizing Periods
  Yes;                                    !- Run Simulation for Weather File Run Periods

ConvergenceLimits,
  1,                                      !- Minimum System Timestep {minutes}
  20;                                     !- Maximum HVAC Iterations

HeatBalanceAlgorithm,
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

RunPeriod,
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  Sunday,                                 !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  1;                                      !- Number of Times Runperiod to be Repeated

ShadowCalculation,
  AverageOverDaysInFrequency,             !- Calculation Method
  20,                                     !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

SurfaceConvectionAlgorithm:Inside,
  TARP;                                   !- Algorithm

SurfaceConvectionAlgorithm:Outside,
  DOE-2;                                  !- Algorithm

Sizing:Parameters,
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

ZoneAirContaminantBalance,
  No;                                     !- Carbon Dioxide Concentration

ZoneAirHeatBalanceAlgorithm,
  ThirdOrderBackwardDifference;           !- Algorithm

ZoneCapacitanceMultiplier:ResearchSpecial,
  {f12340ad-445c-44c0-b759-e962de91d071}, !- Name
  ,                                       !- Zone or ZoneList Name
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ,                                       !- Carbon Dioxide Capacity Multiplier
  ;                                       !- Generic Contaminant Capacity Multiplier

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Material,
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

Material,
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.92,                                   !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

Material,
  8IN Concrete HW,                        !- Name
  MediumRough,                            !- Roughness
  0.2033,                                 !- Thickness {m}
  1.72959999999999,                       !- Conductivity {W/m-K}
  2242.99999999999,                       !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

Material,
  Carpet - 1/4 in.,                       !- Name
  MediumRough,                            !- Roughness
  0.00635,                                !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  288,                                    !- Density {kg/m3}
  1380,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  F16 Acoustic tile,                      !- Name
  MediumSmooth,                           !- Roughness
  0.0191,                                 !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

Material,
  G01a 19mm gypsum board,                 !- Name
  MediumSmooth,                           !- Roughness
  0.019,                                  !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

Material,
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  I01 25mm insulation board,              !- Name
  MediumRough,                            !- Roughness
  0.0254,                                 !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  M11 100mm lightweight concrete,         !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  MAT-CC05 4 HW CONCRETE,                 !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

Material,
  Metal Decking,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Metal Decking 2,                        !- Name
  MediumSmooth,                           !- Roughness
  0.003,                                  !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Metal Roofing,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Pierres concassees,                     !- Name
  Rough,                                  !- Roughness
  0.3,                                    !- Thickness {m}
  0.7,                                    !- Conductivity {W/m-K}
  1600,                                   !- Density {kg/m3}
  1175,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

Material,
  Roof Insulation [18],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Insulation [21],                   !- Name
  MediumRough,                            !- Roughness
  0.2105,                                 !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Insulation [25],                   !- Name
  MediumRough,                            !- Roughness
  0.263,                                  !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Insulation [26],                   !- Name
  MediumRough,                            !- Roughness
  0.2941,                                 !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wall Insulation [31],                   !- Name
  MediumRough,                            !- Roughness
  0.0337000000000001,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Wall Insulation [35],                   !- Name
  MediumRough,                            !- Roughness
  0.0452,                                 !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Wall Insulation [36],                   !- Name
  MediumRough,                            !- Roughness
  0.0565999999999999,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Wall Insulation [37],                   !- Name
  MediumRough,                            !- Roughness
  0.0680999999999999,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Wall Insulation [40],                   !- Name
  MediumRough,                            !- Roughness
  0.0793999999999999,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Wall Insulation [42],                   !- Name
  MediumRough,                            !- Roughness
  0.0913999999999999,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Wall Insulation [44],                   !- Name
  MediumRough,                            !- Roughness
  0.1104,                                 !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material:AirGap,
  F04 Wall air space resistance,          !- Name
  0.15;                                   !- Thermal Resistance {m2-K/W}

Material:AirGap,
  F05 Ceiling air space resistance,       !- Name
  0.18;                                   !- Thermal Resistance {m2-K/W}

Material,
  Air Wall Material,                      !- Name
  MediumSmooth,                           !- Roughness
  0.01,                                   !- Thickness {m}
  0.6,                                    !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.95,                                   !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

WindowMaterial:Blind,
  Window Material Blind 1,                !- Name
  Horizontal,                             !- Slat Orientation
  0.025,                                  !- Slat Width {m}
  0.01875,                                !- Slat Separation {m}
  0.001,                                  !- Slat Thickness {m}
  45,                                     !- Slat Angle {deg}
  221,                                    !- Slat Conductivity {W/m-K}
  0,                                      !- Slat Beam Solar Transmittance
  0.5,                                    !- Front Side Slat Beam Solar Reflectance
  0.5,                                    !- Back Side Slat Beam Solar Reflectance
  0,                                      !- Slat Diffuse Solar Transmittance
  0.5,                                    !- Front Side Slat Diffuse Solar Reflectance
  0.5,                                    !- Back Side Slat Diffuse Solar Reflectance
  0,                                      !- Slat Beam Visible Transmittance
  0.5,                                    !- Front Side Slat Beam Visible Reflectance
  0.5,                                    !- Back Side Slat Beam Visible Reflectance
  0,                                      !- Slat Diffuse Visible Transmittance
  0.5,                                    !- Front Side Slat Diffuse Visible Reflectance
  0.5,                                    !- Back Side Slat Diffuse Visible Reflectance
  0,                                      !- Slat Infrared Hemispherical Transmittance
  0.9,                                    !- Front Side Slat Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Slat Infrared Hemispherical Emissivity
  0.05,                                   !- Blind to Glass Distance {m}
  0.5,                                    !- Blind Top Opening Multiplier
  0.5,                                    !- Blind Bottom Opening Multiplier
  0.5,                                    !- Blind Left Side Opening Multiplier
  0.5,                                    !- Blind Right Side Opening Multiplier
  0,                                      !- Minimum Slat Angle {deg}
  180;                                    !- Maximum Slat Angle {deg}

WindowMaterial:Glazing,
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Theoretical Glass [167],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.2374,                                 !- Solar Transmittance at Normal Incidence
  0.7126,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.2512,                                 !- Visible Transmittance at Normal Incidence
  0.6988,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.985,                                  !- Front Side Infrared Hemispherical Emissivity
  0.985,                                  !- Back Side Infrared Hemispherical Emissivity
  2.1073,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Theoretical Glass [197],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.2349,                                 !- Solar Transmittance at Normal Incidence
  0.7151,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.2512,                                 !- Visible Transmittance at Normal Incidence
  0.6988,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0415,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Theoretical Glass [202],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.2325,                                 !- Solar Transmittance at Normal Incidence
  0.7175,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.3192,                                 !- Visible Transmittance at Normal Incidence
  0.6308,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0192,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Theoretical Glass [207],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.3311,                                 !- Solar Transmittance at Normal Incidence
  0.6189,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.44,                                   !- Visible Transmittance at Normal Incidence
  0.51,                                   !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0133,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Theoretical Glass [216],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.3801,                                 !- Solar Transmittance at Normal Incidence
  0.5699,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.5079,                                 !- Visible Transmittance at Normal Incidence
  0.4421,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0133,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Theoretical Glass [221],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.4296,                                 !- Solar Transmittance at Normal Incidence
  0.5204,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.4503,                                 !- Visible Transmittance at Normal Incidence
  0.4997,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0089,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:SimpleGlazingSystem,
  Polycarbonate,                          !- Name
  2.925,                                  !- U-Factor {W/m2-K}
  0.81,                                   !- Solar Heat Gain Coefficient
  0.79;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  Polyethylene,                           !- Name
  3.9,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.9;                                    !- Visible Transmittance

WindowProperty:FrameAndDivider,
  Window Property Frame And Divider 1,    !- Name
  0.05081016,                             !- Frame Width {m}
  0.05081016,                             !- Frame Outside Projection {m}
  0.05081016,                             !- Frame Inside Projection {m}
  ,                                       !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.7,                                    !- Frame Solar Absorptance
  0.7,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  0,                                      !- Divider Width {m}
  0,                                      !- Number of Horizontal Dividers
  0,                                      !- Number of Vertical Dividers
  0,                                      !- Divider Outside Projection {m}
  0,                                      !- Divider Inside Projection {m}
  0,                                      !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  0,                                      !- Divider Solar Absorptance
  0,                                      !- Divider Visible Absorptance
  0.9,                                    !- Divider Thermal Hemispherical Emissivity
  0,                                      !- Outside Reveal Solar Absorptance
  0,                                      !- Inside Sill Depth {m}
  0,                                      !- Inside Sill Solar Absorptance
  0,                                      !- Inside Reveal Depth {m}
  0;                                      !- Inside Reveal Solar Absorptance

WindowProperty:ShadingControl,
  Shading Control 1,                      !- Name
  InteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfHighSolarOnWindow,                  !- Shading Control Type
  ,                                       !- Schedule Name
  27,                                     !- Setpoint {BasedOnField A4}
  No,                                     !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  Window Material Blind 1,                !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ;                                       !- Slat Angle Schedule Name

Construction,
  Air Wall,                               !- Name
  Air Wall Material;                      !- Layer 1

Construction,
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1, !- Name
  Roof Membrane,                          !- Layer 1
  Roof Insulation [18],                   !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5, !- Name
  Roof Membrane,                          !- Layer 1
  Roof Insulation [21],                   !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 7-8, !- Name
  Roof Membrane,                          !- Layer 1
  Roof Insulation [26],                   !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  ASHRAE 189.1-2009 ExtRoof Metal ClimateZone 6, !- Name
  Metal Roofing,                          !- Layer 1
  Roof Insulation [25],                   !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Name
  1IN Stucco,                             !- Layer 1
  8IN Concrete HW,                        !- Layer 2
  Wall Insulation [31],                   !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 2, !- Name
  1IN Stucco,                             !- Layer 1
  8IN Concrete HW,                        !- Layer 2
  Wall Insulation [35],                   !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 3, !- Name
  1IN Stucco,                             !- Layer 1
  8IN Concrete HW,                        !- Layer 2
  Wall Insulation [36],                   !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Name
  1IN Stucco,                             !- Layer 1
  8IN Concrete HW,                        !- Layer 2
  Wall Insulation [37],                   !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 5, !- Name
  1IN Stucco,                             !- Layer 1
  8IN Concrete HW,                        !- Layer 2
  Wall Insulation [40],                   !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6, !- Name
  1IN Stucco,                             !- Layer 1
  8IN Concrete HW,                        !- Layer 2
  Wall Insulation [42],                   !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 7-8, !- Name
  1IN Stucco,                             !- Layer 1
  8IN Concrete HW,                        !- Layer 2
  Wall Insulation [44],                   !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Name
  Theoretical Glass [167];                !- Layer 1

Construction,
  ASHRAE 189.1-2009 ExtWindow ClimateZone 2, !- Name
  Theoretical Glass [197];                !- Layer 1

Construction,
  ASHRAE 189.1-2009 ExtWindow ClimateZone 3, !- Name
  Theoretical Glass [202];                !- Layer 1

Construction,
  ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5, !- Name
  Theoretical Glass [207];                !- Layer 1

Construction,
  ASHRAE 189.1-2009 ExtWindow ClimateZone 6, !- Name
  Theoretical Glass [216];                !- Layer 1

Construction,
  ASHRAE 189.1-2009 ExtWindow ClimateZone 7-8, !- Name
  Theoretical Glass [221];                !- Layer 1

Construction,
  Construction polyethylene,              !- Name
  Polyethylene;                           !- Layer 1

Construction,
  Exterior Door,                          !- Name
  F08 Metal surface,                      !- Layer 1
  I01 25mm insulation board;              !- Layer 2

Construction,
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Name
  MAT-CC05 4 HW CONCRETE,                 !- Layer 1
  CP02 CARPET PAD;                        !- Layer 2

Construction,
  Fondation Serre,                        !- Name
  Pierres concassees,                     !- Layer 1
  Carpet - 1/4 in.;                       !- Layer 2

Construction,
  Interior Ceiling,                       !- Name
  M11 100mm lightweight concrete,         !- Layer 1
  F05 Ceiling air space resistance,       !- Layer 2
  F16 Acoustic tile;                      !- Layer 3

Construction,
  Interior Door,                          !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  Interior Floor,                         !- Name
  F16 Acoustic tile,                      !- Layer 1
  F05 Ceiling air space resistance,       !- Layer 2
  M11 100mm lightweight concrete;         !- Layer 3

Construction,
  Interior Partition,                     !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  Interior Wall,                          !- Name
  G01a 19mm gypsum board,                 !- Layer 1
  F04 Wall air space resistance,          !- Layer 2
  G01a 19mm gypsum board;                 !- Layer 3

Construction,
  Interior Window,                        !- Name
  Clear 3mm;                              !- Layer 1

Construction,
  Mur polycarbonate,                      !- Name
  Polycarbonate;                          !- Layer 1

Construction,
  Mur serre 1,                            !- Name
  Metal Decking 2;                        !- Layer 1

Construction,
  Plancher Serre,                         !- Name
  CP02 CARPET PAD;                        !- Layer 1

ScheduleTypeLimits,
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  ActivityLevel 12,                       !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  ActivityLevel 13,                       !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  ActivityLevel 5,                        !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  Capacity,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  capacity;                               !- Unit Type

ScheduleTypeLimits,
  Any Number;                             !- Name

ScheduleTypeLimits,
  DeltaTemperature,                       !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  deltatemperature;                       !- Unit Type

ScheduleTypeLimits,
  Dimensionless,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Dimensionless 1,                        !- Name
  -1,                                     !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Dimensionless 2,                        !- Name
  0.1,                                    !- Lower Limit Value {BasedOnField A3}
  1000,                                   !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Fraction,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  CONTINUOUS;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  OnOff hvac_library,                     !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  Temperature,                            !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 11,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 3,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 36,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 4,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 5,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  velocity;                               !- Unit Type

Schedule:Constant,
  Always On Discrete,                     !- Name
  OnOff,                                  !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Day:Interval,
  Chilled_Water_Temperature_Default,      !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  6.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Chilled_Water_Temperature_Summer_Design_Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  6.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Chilled_Water_Temperature_Winter_Design_Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  6.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Deck_Temperature_Default,               !- Name
  Temperature 4,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.8;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Deck_Temperature_Summer_Design_Day,     !- Name
  Temperature 4,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.8;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Deck_Temperature_Winter_Design_Day,     !- Name
  Temperature 4,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.8;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Hot_Water_Temperature_Default,          !- Name
  Temperature 4,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  67;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Hot_Water_Temperature_Summer_Design_Day, !- Name
  Temperature 4,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  67;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Hot_Water_Temperature_Winter_Design_Day, !- Name
  Temperature 4,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  67;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Office Activity Default Schedule,       !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  132;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Office Activity Summer Design Day,      !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  132;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Office Activity Winter Design Day,      !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  132;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Office Bldg Equip Default Schedule,     !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.4,                                    !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.8,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.8,                                    !- Value Until Time 5
  20:00,                                  !- Time 6 {hh:mm}
  0.6,                                    !- Value Until Time 6
  22:00,                                  !- Time 7 {hh:mm}
  0.5,                                    !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  0.4;                                    !- Value Until Time 8

Schedule:Day:Interval,
  Office Bldg Equip Rule 1 Day Schedule,  !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.3;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Office Bldg Equip Rule 2 Day Schedule,  !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.3,                                    !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.4,                                    !- Value Until Time 2
  14:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.35,                                   !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.3;                                    !- Value Until Time 5

Schedule:Day:Interval,
  Office Bldg Equip Summer Design Day,    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office Bldg Equip Winter Design Day,    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office Bldg Light Default Schedule,     !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.3,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.7,                                    !- Value Until Time 5
  20:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  22:00,                                  !- Time 7 {hh:mm}
  0.3,                                    !- Value Until Time 7
  23:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.05;                                   !- Value Until Time 9

Schedule:Day:Interval,
  Office Bldg Light Rule 1 Day Schedule,  !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Office Bldg Light Rule 2 Day Schedule,  !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  14:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.15,                                   !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.05;                                   !- Value Until Time 5

Schedule:Day:Interval,
  Office Bldg Light Summer Design Day,    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office Bldg Light Winter Design Day,    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office Bldg Occ Default Schedule,       !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.100000001490116,                      !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.200000002980232,                      !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.850000023841858,                      !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.850000023841858,                      !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.699999988079071,                      !- Value Until Time 7
  20:00,                                  !- Time 8 {hh:mm}
  0.400000005960464,                      !- Value Until Time 8
  22:00,                                  !- Time 9 {hh:mm}
  0.100000001490116,                      !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0.0500000007450581;                     !- Value Until Time 10

Schedule:Day:Interval,
  Office Bldg Occ Default Schedule 1,     !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.100000001490116,                      !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.200000002980232,                      !- Value Until Time 3
  20:00,                                  !- Time 4 {hh:mm}
  0.400000005960464,                      !- Value Until Time 4
  22:00,                                  !- Time 5 {hh:mm}
  0.100000001490116,                      !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.0500000007450581;                     !- Value Until Time 6

Schedule:Day:Interval,
  Office Bldg Occ Rule 1 Day Schedule,    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office Bldg Occ Rule 1 Day Schedule 1,  !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office Bldg Occ Rule 2 Day Schedule,    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.100000001490116,                      !- Value Until Time 2
  14:00,                                  !- Time 3 {hh:mm}
  0.400000005960464,                      !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.100000001490116,                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Office Bldg Occ Rule 2 Day Schedule 1,  !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.100000001490116,                      !- Value Until Time 2
  14:00,                                  !- Time 3 {hh:mm}
  0.25,                                   !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.100000001490116,                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Office Bldg Occ Summer Design Day,      !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.05;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Office Bldg Occ Summer Design Day 1,    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.05;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Office Bldg Occ Winter Design Day,      !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office Bldg Occ Winter Design Day 1,    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office Infil Quarter On Default Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Office Infil Quarter On Rule 1 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office Infil Quarter On Rule 2 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Office Infil Quarter On Summer Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Office Infil Quarter On Winter Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 1,                         !- Name
  Dimensionless,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 2,                         !- Name
  Dimensionless,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.200000002980232;                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 3,                         !- Name
  Dimensionless,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.200000002980232;                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 33,                        !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 4,                         !- Name
  Dimensionless 3,                        !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 5,                         !- Name
  Dimensionless 3,                        !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Small Office Activity Default Schedule, !- Name
  ActivityLevel 12,                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Small Office Activity Summer Design Day, !- Name
  ActivityLevel 12,                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Small Office Activity Winter Design Day, !- Name
  ActivityLevel 12,                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Small Office Bldg Equip Default Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.4,                                    !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.8,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.4;                                    !- Value Until Time 6

Schedule:Day:Interval,
  Small Office Bldg Equip Rule 1 Day Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.3;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Small Office Bldg Equip Rule 2 Day Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.3,                                    !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.4,                                    !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.35,                                   !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.3;                                    !- Value Until Time 5

Schedule:Day:Interval,
  Small Office Bldg Equip Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Small Office Bldg Equip Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Small Office Bldg Occ Default Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.95,                                   !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.95,                                   !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.3,                                    !- Value Until Time 7
  20:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.05;                                   !- Value Until Time 9

Schedule:Day:Interval,
  Small Office Bldg Occ Rule 1 Day Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Small Office Bldg Occ Rule 2 Day Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.3,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.1,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Small Office Bldg Occ Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.05;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Small Office Bldg Occ Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Small Office ClgSetp Default Schedule,  !- Name
  Temperature 4,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.7;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Small Office ClgSetp Rule 1 Day Schedule, !- Name
  Temperature 4,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.7;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Small Office ClgSetp Rule 2 Day Schedule, !- Name
  Temperature 4,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.7;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Small Office ClgSetp Summer Design Day, !- Name
  Temperature 4,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.7;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Small Office ClgSetp Winter Design Day, !- Name
  Temperature 4,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.7;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Small Office HtgSetp Default Schedule,  !- Name
  Temperature 11,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.6;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Small Office HtgSetp Rule 1 Day Schedule, !- Name
  Temperature 11,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Small Office HtgSetp Rule 2 Day Schedule, !- Name
  Temperature 11,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.6;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Small Office HtgSetp Summer Design Day, !- Name
  Temperature 11,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Small Office HtgSetp Winter Design Day, !- Name
  Temperature 11,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Small Office Infil Quarter On Default Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Small Office Infil Quarter On Rule 1 Day Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Small Office Infil Quarter On Rule 2 Day Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Small Office Infil Quarter On Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Small Office Infil Quarter On Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Week:Daily,
  Schedule:Week:Daily {0e3905f6-ee80-4fa5-92e8-bd1084d3791a}, !- Name
  Chilled_Water_Temperature_Default,      !- Sunday Schedule:Day Name
  Chilled_Water_Temperature_Default,      !- Monday Schedule:Day Name
  Chilled_Water_Temperature_Default,      !- Tuesday Schedule:Day Name
  Chilled_Water_Temperature_Default,      !- Wednesday Schedule:Day Name
  Chilled_Water_Temperature_Default,      !- Thursday Schedule:Day Name
  Chilled_Water_Temperature_Default,      !- Friday Schedule:Day Name
  Chilled_Water_Temperature_Default,      !- Saturday Schedule:Day Name
  Chilled_Water_Temperature_Default,      !- Holiday Schedule:Day Name
  Chilled_Water_Temperature_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
  Chilled_Water_Temperature_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
  Chilled_Water_Temperature_Default,      !- CustomDay1 Schedule:Day Name
  Chilled_Water_Temperature_Default;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Chilled_Water_Temperature,              !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {0e3905f6-ee80-4fa5-92e8-bd1084d3791a}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {09e5ab1a-fd97-42f6-bfbc-e5874744ba76}, !- Name
  Deck_Temperature_Default,               !- Sunday Schedule:Day Name
  Deck_Temperature_Default,               !- Monday Schedule:Day Name
  Deck_Temperature_Default,               !- Tuesday Schedule:Day Name
  Deck_Temperature_Default,               !- Wednesday Schedule:Day Name
  Deck_Temperature_Default,               !- Thursday Schedule:Day Name
  Deck_Temperature_Default,               !- Friday Schedule:Day Name
  Deck_Temperature_Default,               !- Saturday Schedule:Day Name
  Deck_Temperature_Default,               !- Holiday Schedule:Day Name
  Deck_Temperature_Summer_Design_Day,     !- SummerDesignDay Schedule:Day Name
  Deck_Temperature_Winter_Design_Day,     !- WinterDesignDay Schedule:Day Name
  Deck_Temperature_Default,               !- CustomDay1 Schedule:Day Name
  Deck_Temperature_Default;               !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Deck_Temperature,                       !- Name
  Temperature 4,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {09e5ab1a-fd97-42f6-bfbc-e5874744ba76}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {3ac80e4d-a125-4983-a96f-9e111e4884ff}, !- Name
  Hot_Water_Temperature_Default,          !- Sunday Schedule:Day Name
  Hot_Water_Temperature_Default,          !- Monday Schedule:Day Name
  Hot_Water_Temperature_Default,          !- Tuesday Schedule:Day Name
  Hot_Water_Temperature_Default,          !- Wednesday Schedule:Day Name
  Hot_Water_Temperature_Default,          !- Thursday Schedule:Day Name
  Hot_Water_Temperature_Default,          !- Friday Schedule:Day Name
  Hot_Water_Temperature_Default,          !- Saturday Schedule:Day Name
  Hot_Water_Temperature_Default,          !- Holiday Schedule:Day Name
  Hot_Water_Temperature_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
  Hot_Water_Temperature_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
  Hot_Water_Temperature_Default,          !- CustomDay1 Schedule:Day Name
  Hot_Water_Temperature_Default;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Hot_Water_Temperature,                  !- Name
  Temperature 4,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {3ac80e4d-a125-4983-a96f-9e111e4884ff}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {e98a6882-9d59-4922-9de8-4f3ef9c99bc5}, !- Name
  Office Activity Default Schedule,       !- Sunday Schedule:Day Name
  Office Activity Default Schedule,       !- Monday Schedule:Day Name
  Office Activity Default Schedule,       !- Tuesday Schedule:Day Name
  Office Activity Default Schedule,       !- Wednesday Schedule:Day Name
  Office Activity Default Schedule,       !- Thursday Schedule:Day Name
  Office Activity Default Schedule,       !- Friday Schedule:Day Name
  Office Activity Default Schedule,       !- Saturday Schedule:Day Name
  Office Activity Default Schedule,       !- Holiday Schedule:Day Name
  Office Activity Summer Design Day,      !- SummerDesignDay Schedule:Day Name
  Office Activity Winter Design Day,      !- WinterDesignDay Schedule:Day Name
  Office Activity Default Schedule,       !- CustomDay1 Schedule:Day Name
  Office Activity Default Schedule;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office Activity,                        !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {e98a6882-9d59-4922-9de8-4f3ef9c99bc5}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {386220bc-4d2f-46a2-af06-4592c7b1e4d0}, !- Name
  Office Bldg Equip Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
  Office Bldg Equip Default Schedule,     !- Monday Schedule:Day Name
  Office Bldg Equip Default Schedule,     !- Tuesday Schedule:Day Name
  Office Bldg Equip Default Schedule,     !- Wednesday Schedule:Day Name
  Office Bldg Equip Default Schedule,     !- Thursday Schedule:Day Name
  Office Bldg Equip Default Schedule,     !- Friday Schedule:Day Name
  Office Bldg Equip Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
  Office Bldg Equip Default Schedule,     !- Holiday Schedule:Day Name
  Office Bldg Equip Summer Design Day,    !- SummerDesignDay Schedule:Day Name
  Office Bldg Equip Winter Design Day,    !- WinterDesignDay Schedule:Day Name
  Office Bldg Equip Default Schedule,     !- CustomDay1 Schedule:Day Name
  Office Bldg Equip Default Schedule;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office Bldg Equip,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {386220bc-4d2f-46a2-af06-4592c7b1e4d0}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {b11d1703-f9f4-42d0-94c4-2e033b4e2f31}, !- Name
  Office Bldg Light Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
  Office Bldg Light Default Schedule,     !- Monday Schedule:Day Name
  Office Bldg Light Default Schedule,     !- Tuesday Schedule:Day Name
  Office Bldg Light Default Schedule,     !- Wednesday Schedule:Day Name
  Office Bldg Light Default Schedule,     !- Thursday Schedule:Day Name
  Office Bldg Light Default Schedule,     !- Friday Schedule:Day Name
  Office Bldg Light Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
  Office Bldg Light Default Schedule,     !- Holiday Schedule:Day Name
  Office Bldg Light Summer Design Day,    !- SummerDesignDay Schedule:Day Name
  Office Bldg Light Winter Design Day,    !- WinterDesignDay Schedule:Day Name
  Office Bldg Light Default Schedule,     !- CustomDay1 Schedule:Day Name
  Office Bldg Light Default Schedule;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office Bldg Light,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {b11d1703-f9f4-42d0-94c4-2e033b4e2f31}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {cb57bbc4-7cc7-43dc-bd9b-bf91b1a623c7}, !- Name
  Office Infil Quarter On Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Office Infil Quarter On Default Schedule, !- Monday Schedule:Day Name
  Office Infil Quarter On Default Schedule, !- Tuesday Schedule:Day Name
  Office Infil Quarter On Default Schedule, !- Wednesday Schedule:Day Name
  Office Infil Quarter On Default Schedule, !- Thursday Schedule:Day Name
  Office Infil Quarter On Default Schedule, !- Friday Schedule:Day Name
  Office Infil Quarter On Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Office Infil Quarter On Default Schedule, !- Holiday Schedule:Day Name
  Office Infil Quarter On Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Office Infil Quarter On Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Office Infil Quarter On Default Schedule, !- CustomDay1 Schedule:Day Name
  Office Infil Quarter On Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office Infil Quarter On,                !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {cb57bbc4-7cc7-43dc-bd9b-bf91b1a623c7}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {398b05c4-4640-4d39-954c-71f5f8fa0986}, !- Name
  Office Bldg Occ Rule 1 Day Schedule 1,  !- Sunday Schedule:Day Name
  Office Bldg Occ Default Schedule 1,     !- Monday Schedule:Day Name
  Office Bldg Occ Default Schedule 1,     !- Tuesday Schedule:Day Name
  Office Bldg Occ Default Schedule 1,     !- Wednesday Schedule:Day Name
  Office Bldg Occ Default Schedule 1,     !- Thursday Schedule:Day Name
  Office Bldg Occ Default Schedule 1,     !- Friday Schedule:Day Name
  Office Bldg Occ Rule 2 Day Schedule 1,  !- Saturday Schedule:Day Name
  Office Bldg Occ Default Schedule 1,     !- Holiday Schedule:Day Name
  Office Bldg Occ Summer Design Day 1,    !- SummerDesignDay Schedule:Day Name
  Office Bldg Occ Winter Design Day 1,    !- WinterDesignDay Schedule:Day Name
  Office Bldg Occ Default Schedule 1,     !- CustomDay1 Schedule:Day Name
  Office Bldg Occ Default Schedule 1;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office Misc Occ,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {398b05c4-4640-4d39-954c-71f5f8fa0986}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {807cea15-d5ca-41e5-98b4-e33bb324eaea}, !- Name
  Office Bldg Occ Rule 1 Day Schedule,    !- Sunday Schedule:Day Name
  Office Bldg Occ Default Schedule,       !- Monday Schedule:Day Name
  Office Bldg Occ Default Schedule,       !- Tuesday Schedule:Day Name
  Office Bldg Occ Default Schedule,       !- Wednesday Schedule:Day Name
  Office Bldg Occ Default Schedule,       !- Thursday Schedule:Day Name
  Office Bldg Occ Default Schedule,       !- Friday Schedule:Day Name
  Office Bldg Occ Rule 2 Day Schedule,    !- Saturday Schedule:Day Name
  Office Bldg Occ Default Schedule,       !- Holiday Schedule:Day Name
  Office Bldg Occ Summer Design Day,      !- SummerDesignDay Schedule:Day Name
  Office Bldg Occ Winter Design Day,      !- WinterDesignDay Schedule:Day Name
  Office Bldg Occ Default Schedule,       !- CustomDay1 Schedule:Day Name
  Office Bldg Occ Default Schedule;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office Work Occ,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {807cea15-d5ca-41e5-98b4-e33bb324eaea}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {63f38f0e-7f91-4dc7-a779-350125f3511f}, !- Name
  Schedule Day 33,                        !- Sunday Schedule:Day Name
  Schedule Day 33,                        !- Monday Schedule:Day Name
  Schedule Day 33,                        !- Tuesday Schedule:Day Name
  Schedule Day 33,                        !- Wednesday Schedule:Day Name
  Schedule Day 33,                        !- Thursday Schedule:Day Name
  Schedule Day 33,                        !- Friday Schedule:Day Name
  Schedule Day 33,                        !- Saturday Schedule:Day Name
  Schedule Day 33,                        !- Holiday Schedule:Day Name
  Schedule Day 33,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 33,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 33,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 33;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Serre Circulating fac schedule 1,       !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  Schedule:Week:Daily {63f38f0e-7f91-4dc7-a779-350125f3511f}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {8fa72a45-6109-468e-acc6-2a2f6461ebff}, !- Name
  Schedule Day 4,                         !- Sunday Schedule:Day Name
  Schedule Day 4,                         !- Monday Schedule:Day Name
  Schedule Day 4,                         !- Tuesday Schedule:Day Name
  Schedule Day 4,                         !- Wednesday Schedule:Day Name
  Schedule Day 4,                         !- Thursday Schedule:Day Name
  Schedule Day 4,                         !- Friday Schedule:Day Name
  Schedule Day 4,                         !- Saturday Schedule:Day Name
  Schedule Day 4,                         !- Holiday Schedule:Day Name
  Schedule Day 4,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 4,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 4,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 4;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {e89b3304-58ff-4846-b96f-dce21ca43d4a}, !- Name
  Schedule Day 5,                         !- Sunday Schedule:Day Name
  Schedule Day 5,                         !- Monday Schedule:Day Name
  Schedule Day 5,                         !- Tuesday Schedule:Day Name
  Schedule Day 5,                         !- Wednesday Schedule:Day Name
  Schedule Day 5,                         !- Thursday Schedule:Day Name
  Schedule Day 5,                         !- Friday Schedule:Day Name
  Schedule Day 5,                         !- Saturday Schedule:Day Name
  Schedule Day 4,                         !- Holiday Schedule:Day Name
  Schedule Day 4,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 4,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 4,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 4;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {bf28f617-bfa6-4a52-ab5c-341401f97bf6}, !- Name
  Schedule Day 5,                         !- Sunday Schedule:Day Name
  Schedule Day 5,                         !- Monday Schedule:Day Name
  Schedule Day 5,                         !- Tuesday Schedule:Day Name
  Schedule Day 5,                         !- Wednesday Schedule:Day Name
  Schedule Day 5,                         !- Thursday Schedule:Day Name
  Schedule Day 5,                         !- Friday Schedule:Day Name
  Schedule Day 4,                         !- Saturday Schedule:Day Name
  Schedule Day 4,                         !- Holiday Schedule:Day Name
  Schedule Day 4,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 4,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 4,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 4;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {2d1a8540-4d43-4f0c-86f3-b43359772223}, !- Name
  Schedule Day 4,                         !- Sunday Schedule:Day Name
  Schedule Day 4,                         !- Monday Schedule:Day Name
  Schedule Day 4,                         !- Tuesday Schedule:Day Name
  Schedule Day 4,                         !- Wednesday Schedule:Day Name
  Schedule Day 4,                         !- Thursday Schedule:Day Name
  Schedule Day 4,                         !- Friday Schedule:Day Name
  Schedule Day 4,                         !- Saturday Schedule:Day Name
  Schedule Day 4,                         !- Holiday Schedule:Day Name
  Schedule Day 4,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 4,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 4,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 4;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Serre Htg Fan avaibility,               !- Name
  Dimensionless 3,                        !- Schedule Type Limits Name
  Schedule:Week:Daily {8fa72a45-6109-468e-acc6-2a2f6461ebff}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  4,                                      !- End Month 1
  29,                                     !- End Day 1
  Schedule:Week:Daily {e89b3304-58ff-4846-b96f-dce21ca43d4a}, !- Schedule:Week Name 2
  4,                                      !- Start Month 2
  30,                                     !- Start Day 2
  8,                                      !- End Month 2
  26,                                     !- End Day 2
  Schedule:Week:Daily {bf28f617-bfa6-4a52-ab5c-341401f97bf6}, !- Schedule:Week Name 3
  8,                                      !- Start Month 3
  27,                                     !- Start Day 3
  9,                                      !- End Month 3
  2,                                      !- End Day 3
  Schedule:Week:Daily {2d1a8540-4d43-4f0c-86f3-b43359772223}, !- Schedule:Week Name 4
  9,                                      !- Start Month 4
  3,                                      !- Start Day 4
  12,                                     !- End Month 4
  31;                                     !- End Day 4

Schedule:Week:Daily,
  Schedule:Week:Daily {d189ed97-335b-49f1-83b1-bf2287bbbd36}, !- Name
  Schedule Day 3,                         !- Sunday Schedule:Day Name
  Schedule Day 3,                         !- Monday Schedule:Day Name
  Schedule Day 3,                         !- Tuesday Schedule:Day Name
  Schedule Day 3,                         !- Wednesday Schedule:Day Name
  Schedule Day 3,                         !- Thursday Schedule:Day Name
  Schedule Day 3,                         !- Friday Schedule:Day Name
  Schedule Day 3,                         !- Saturday Schedule:Day Name
  Schedule Day 1,                         !- Holiday Schedule:Day Name
  Schedule Day 1,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 1,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 1,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 1;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {4bf04176-f2c0-44ce-94b1-a40cfe489ce0}, !- Name
  Schedule Day 3,                         !- Sunday Schedule:Day Name
  Schedule Day 3,                         !- Monday Schedule:Day Name
  Schedule Day 3,                         !- Tuesday Schedule:Day Name
  Schedule Day 3,                         !- Wednesday Schedule:Day Name
  Schedule Day 3,                         !- Thursday Schedule:Day Name
  Schedule Day 3,                         !- Friday Schedule:Day Name
  Schedule Day 1,                         !- Saturday Schedule:Day Name
  Schedule Day 1,                         !- Holiday Schedule:Day Name
  Schedule Day 1,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 1,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 1,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 1;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {156ae62f-57a5-4aed-a8ea-5c9ffc163fea}, !- Name
  Schedule Day 1,                         !- Sunday Schedule:Day Name
  Schedule Day 1,                         !- Monday Schedule:Day Name
  Schedule Day 1,                         !- Tuesday Schedule:Day Name
  Schedule Day 1,                         !- Wednesday Schedule:Day Name
  Schedule Day 1,                         !- Thursday Schedule:Day Name
  Schedule Day 1,                         !- Friday Schedule:Day Name
  Schedule Day 1,                         !- Saturday Schedule:Day Name
  Schedule Day 1,                         !- Holiday Schedule:Day Name
  Schedule Day 1,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 1,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 1,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 1;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {58cc61dc-54e8-434e-81b9-a1dc546faabd}, !- Name
  Schedule Day 1,                         !- Sunday Schedule:Day Name
  Schedule Day 1,                         !- Monday Schedule:Day Name
  Schedule Day 1,                         !- Tuesday Schedule:Day Name
  Schedule Day 1,                         !- Wednesday Schedule:Day Name
  Schedule Day 1,                         !- Thursday Schedule:Day Name
  Schedule Day 1,                         !- Friday Schedule:Day Name
  Schedule Day 2,                         !- Saturday Schedule:Day Name
  Schedule Day 1,                         !- Holiday Schedule:Day Name
  Schedule Day 1,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 1,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 1,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 1;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {ef80484c-8ea5-404d-ae88-9c99799059a6}, !- Name
  Schedule Day 2,                         !- Sunday Schedule:Day Name
  Schedule Day 2,                         !- Monday Schedule:Day Name
  Schedule Day 2,                         !- Tuesday Schedule:Day Name
  Schedule Day 2,                         !- Wednesday Schedule:Day Name
  Schedule Day 2,                         !- Thursday Schedule:Day Name
  Schedule Day 2,                         !- Friday Schedule:Day Name
  Schedule Day 2,                         !- Saturday Schedule:Day Name
  Schedule Day 1,                         !- Holiday Schedule:Day Name
  Schedule Day 1,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 1,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 1,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 1;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Serre Nat Vent dispo,                   !- Name
  Dimensionless,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {d189ed97-335b-49f1-83b1-bf2287bbbd36}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  3,                                      !- End Month 1
  25,                                     !- End Day 1
  Schedule:Week:Daily {4bf04176-f2c0-44ce-94b1-a40cfe489ce0}, !- Schedule:Week Name 2
  3,                                      !- Start Month 2
  26,                                     !- Start Day 2
  4,                                      !- End Month 2
  1,                                      !- End Day 2
  Schedule:Week:Daily {156ae62f-57a5-4aed-a8ea-5c9ffc163fea}, !- Schedule:Week Name 3
  4,                                      !- Start Month 3
  2,                                      !- Start Day 3
  9,                                      !- End Month 3
  23,                                     !- End Day 3
  Schedule:Week:Daily {58cc61dc-54e8-434e-81b9-a1dc546faabd}, !- Schedule:Week Name 4
  9,                                      !- Start Month 4
  24,                                     !- Start Day 4
  9,                                      !- End Month 4
  30,                                     !- End Day 4
  Schedule:Week:Daily {ef80484c-8ea5-404d-ae88-9c99799059a6}, !- Schedule:Week Name 5
  10,                                     !- Start Month 5
  1,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Week:Daily,
  Schedule:Week:Daily {87200f40-74db-4c88-a7c8-04ba20b22fb8}, !- Name
  Small Office Activity Default Schedule, !- Sunday Schedule:Day Name
  Small Office Activity Default Schedule, !- Monday Schedule:Day Name
  Small Office Activity Default Schedule, !- Tuesday Schedule:Day Name
  Small Office Activity Default Schedule, !- Wednesday Schedule:Day Name
  Small Office Activity Default Schedule, !- Thursday Schedule:Day Name
  Small Office Activity Default Schedule, !- Friday Schedule:Day Name
  Small Office Activity Default Schedule, !- Saturday Schedule:Day Name
  Small Office Activity Default Schedule, !- Holiday Schedule:Day Name
  Small Office Activity Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Small Office Activity Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Small Office Activity Default Schedule, !- CustomDay1 Schedule:Day Name
  Small Office Activity Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Small Office Activity,                  !- Name
  ActivityLevel 12,                       !- Schedule Type Limits Name
  Schedule:Week:Daily {87200f40-74db-4c88-a7c8-04ba20b22fb8}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {f5628d5f-3dfd-4642-8f2b-93fe34c744c1}, !- Name
  Small Office Bldg Equip Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Small Office Bldg Equip Default Schedule, !- Monday Schedule:Day Name
  Small Office Bldg Equip Default Schedule, !- Tuesday Schedule:Day Name
  Small Office Bldg Equip Default Schedule, !- Wednesday Schedule:Day Name
  Small Office Bldg Equip Default Schedule, !- Thursday Schedule:Day Name
  Small Office Bldg Equip Default Schedule, !- Friday Schedule:Day Name
  Small Office Bldg Equip Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Small Office Bldg Equip Default Schedule, !- Holiday Schedule:Day Name
  Small Office Bldg Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Small Office Bldg Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Small Office Bldg Equip Default Schedule, !- CustomDay1 Schedule:Day Name
  Small Office Bldg Equip Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Small Office Bldg Equip,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {f5628d5f-3dfd-4642-8f2b-93fe34c744c1}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {3d59b035-0e7d-48e2-b202-c43c92c1fcdd}, !- Name
  Small Office Bldg Occ Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Small Office Bldg Occ Default Schedule, !- Monday Schedule:Day Name
  Small Office Bldg Occ Default Schedule, !- Tuesday Schedule:Day Name
  Small Office Bldg Occ Default Schedule, !- Wednesday Schedule:Day Name
  Small Office Bldg Occ Default Schedule, !- Thursday Schedule:Day Name
  Small Office Bldg Occ Default Schedule, !- Friday Schedule:Day Name
  Small Office Bldg Occ Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Small Office Bldg Occ Default Schedule, !- Holiday Schedule:Day Name
  Small Office Bldg Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Small Office Bldg Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Small Office Bldg Occ Default Schedule, !- CustomDay1 Schedule:Day Name
  Small Office Bldg Occ Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Small Office Bldg Occ,                  !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {3d59b035-0e7d-48e2-b202-c43c92c1fcdd}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {ba41b075-02d2-4453-8bc3-50d86274cd97}, !- Name
  Small Office ClgSetp Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Small Office ClgSetp Default Schedule,  !- Monday Schedule:Day Name
  Small Office ClgSetp Default Schedule,  !- Tuesday Schedule:Day Name
  Small Office ClgSetp Default Schedule,  !- Wednesday Schedule:Day Name
  Small Office ClgSetp Default Schedule,  !- Thursday Schedule:Day Name
  Small Office ClgSetp Default Schedule,  !- Friday Schedule:Day Name
  Small Office ClgSetp Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Small Office ClgSetp Default Schedule,  !- Holiday Schedule:Day Name
  Small Office ClgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Small Office ClgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Small Office ClgSetp Default Schedule,  !- CustomDay1 Schedule:Day Name
  Small Office ClgSetp Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Small Office ClgSetp,                   !- Name
  Temperature 4,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {ba41b075-02d2-4453-8bc3-50d86274cd97}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {29d2e1a4-97dd-4351-9f8b-020002b13490}, !- Name
  Small Office HtgSetp Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Small Office HtgSetp Default Schedule,  !- Monday Schedule:Day Name
  Small Office HtgSetp Default Schedule,  !- Tuesday Schedule:Day Name
  Small Office HtgSetp Default Schedule,  !- Wednesday Schedule:Day Name
  Small Office HtgSetp Default Schedule,  !- Thursday Schedule:Day Name
  Small Office HtgSetp Default Schedule,  !- Friday Schedule:Day Name
  Small Office HtgSetp Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Small Office HtgSetp Default Schedule,  !- Holiday Schedule:Day Name
  Small Office HtgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Small Office HtgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Small Office HtgSetp Default Schedule,  !- CustomDay1 Schedule:Day Name
  Small Office HtgSetp Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Small Office HtgSetp,                   !- Name
  Temperature 11,                         !- Schedule Type Limits Name
  Schedule:Week:Daily {29d2e1a4-97dd-4351-9f8b-020002b13490}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {96e8023a-3d8f-49cf-93bc-193d8b0983b7}, !- Name
  Small Office Infil Quarter On Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Small Office Infil Quarter On Default Schedule, !- Monday Schedule:Day Name
  Small Office Infil Quarter On Default Schedule, !- Tuesday Schedule:Day Name
  Small Office Infil Quarter On Default Schedule, !- Wednesday Schedule:Day Name
  Small Office Infil Quarter On Default Schedule, !- Thursday Schedule:Day Name
  Small Office Infil Quarter On Default Schedule, !- Friday Schedule:Day Name
  Small Office Infil Quarter On Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Small Office Infil Quarter On Default Schedule, !- Holiday Schedule:Day Name
  Small Office Infil Quarter On Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Small Office Infil Quarter On Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Small Office Infil Quarter On Default Schedule, !- CustomDay1 Schedule:Day Name
  Small Office Infil Quarter On Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Small Office Infil Quarter On,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {96e8023a-3d8f-49cf-93bc-193d8b0983b7}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Compact,
  Latent plants loads hourly,             !- Name
  Dimensionless 3,                        !- Schedule Type Limits Name
  Through: 01/01,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 05:00,                           !- Field 3
  0.065433391,                            !- Field 4
  Until: 06:00,                           !- Field 5
  0.095112655,                            !- Field 6
  Until: 08:00,                           !- Field 7
  0.039542594,                            !- Field 8
  Until: 15:00,                           !- Field 9
  0.595920216,                            !- Field 10
  Until: 21:00,                           !- Field 11
  0.039542594,                            !- Field 12
  Until: 24:00,                           !- Field 13
  0.065433391,                            !- Field 14
  Through: 01/02,                         !- Field 15
  For: AllDays,                           !- Field 16
  Until: 05:00,                           !- Field 17
  0.065433391,                            !- Field 18
  Until: 08:00,                           !- Field 19
  0.039542594,                            !- Field 20
  Until: 14:00,                           !- Field 21
  0.595920216,                            !- Field 22
  Until: 21:00,                           !- Field 23
  0.039542594,                            !- Field 24
  Until: 24:00,                           !- Field 25
  0.065433391,                            !- Field 26
  Through: 01/03,                         !- Field 27
  For: AllDays,                           !- Field 28
  Until: 05:00,                           !- Field 29
  0.065433391,                            !- Field 30
  Until: 06:00,                           !- Field 31
  0.095112655,                            !- Field 32
  Until: 10:00,                           !- Field 33
  0.039542594,                            !- Field 34
  Until: 15:00,                           !- Field 35
  0.595920216,                            !- Field 36
  Until: 21:00,                           !- Field 37
  0.039542594,                            !- Field 38
  Until: 24:00,                           !- Field 39
  0.065433391,                            !- Field 40
  Through: 01/04,                         !- Field 41
  For: AllDays,                           !- Field 42
  Until: 05:00,                           !- Field 43
  0.065433391,                            !- Field 44
  Until: 08:00,                           !- Field 45
  0.039542594,                            !- Field 46
  Until: 15:00,                           !- Field 47
  0.595920216,                            !- Field 48
  Until: 21:00,                           !- Field 49
  0.039542594,                            !- Field 50
  Until: 24:00,                           !- Field 51
  0.065433391,                            !- Field 52
  Through: 01/05,                         !- Field 53
  For: AllDays,                           !- Field 54
  Until: 05:00,                           !- Field 55
  0.065433391,                            !- Field 56
  Until: 09:00,                           !- Field 57
  0.039542594,                            !- Field 58
  Until: 15:00,                           !- Field 59
  0.595920216,                            !- Field 60
  Until: 21:00,                           !- Field 61
  0.039542594,                            !- Field 62
  Until: 24:00,                           !- Field 63
  0.065433391,                            !- Field 64
  Through: 01/06,                         !- Field 65
  For: AllDays,                           !- Field 66
  Until: 05:00,                           !- Field 67
  0.065433391,                            !- Field 68
  Until: 08:00,                           !- Field 69
  0.039542594,                            !- Field 70
  Until: 14:00,                           !- Field 71
  0.595920216,                            !- Field 72
  Until: 21:00,                           !- Field 73
  0.039542594,                            !- Field 74
  Until: 24:00,                           !- Field 75
  0.065433391,                            !- Field 76
  Through: 01/07,                         !- Field 77
  For: AllDays,                           !- Field 78
  Until: 05:00,                           !- Field 79
  0.065433391,                            !- Field 80
  Until: 08:00,                           !- Field 81
  0.039542594,                            !- Field 82
  Until: 16:00,                           !- Field 83
  0.595920216,                            !- Field 84
  Until: 21:00,                           !- Field 85
  0.039542594,                            !- Field 86
  Until: 24:00,                           !- Field 87
  0.065433391,                            !- Field 88
  Through: 01/08,                         !- Field 89
  For: AllDays,                           !- Field 90
  Until: 05:00,                           !- Field 91
  0.065433391,                            !- Field 92
  Until: 08:00,                           !- Field 93
  0.039542594,                            !- Field 94
  Until: 16:00,                           !- Field 95
  0.595920216,                            !- Field 96
  Until: 21:00,                           !- Field 97
  0.039542594,                            !- Field 98
  Until: 24:00,                           !- Field 99
  0.065433391,                            !- Field 100
  Through: 01/09,                         !- Field 101
  For: AllDays,                           !- Field 102
  Until: 05:00,                           !- Field 103
  0.065433391,                            !- Field 104
  Until: 08:00,                           !- Field 105
  0.039542594,                            !- Field 106
  Until: 16:00,                           !- Field 107
  0.595920216,                            !- Field 108
  Until: 21:00,                           !- Field 109
  0.039542594,                            !- Field 110
  Until: 24:00,                           !- Field 111
  0.065433391,                            !- Field 112
  Through: 01/10,                         !- Field 113
  For: AllDays,                           !- Field 114
  Until: 05:00,                           !- Field 115
  0.065433391,                            !- Field 116
  Until: 09:00,                           !- Field 117
  0.039542594,                            !- Field 118
  Until: 15:00,                           !- Field 119
  0.595920216,                            !- Field 120
  Until: 21:00,                           !- Field 121
  0.039542594,                            !- Field 122
  Until: 24:00,                           !- Field 123
  0.065433391,                            !- Field 124
  Through: 01/11,                         !- Field 125
  For: AllDays,                           !- Field 126
  Until: 05:00,                           !- Field 127
  0.065433391,                            !- Field 128
  Until: 09:00,                           !- Field 129
  0.039542594,                            !- Field 130
  Until: 16:00,                           !- Field 131
  0.595920216,                            !- Field 132
  Until: 21:00,                           !- Field 133
  0.039542594,                            !- Field 134
  Until: 24:00,                           !- Field 135
  0.065433391,                            !- Field 136
  Through: 01/12,                         !- Field 137
  For: AllDays,                           !- Field 138
  Until: 05:00,                           !- Field 139
  0.065433391,                            !- Field 140
  Until: 08:00,                           !- Field 141
  0.039542594,                            !- Field 142
  Until: 16:00,                           !- Field 143
  0.595920216,                            !- Field 144
  Until: 21:00,                           !- Field 145
  0.039542594,                            !- Field 146
  Until: 24:00,                           !- Field 147
  0.065433391,                            !- Field 148
  Through: 01/13,                         !- Field 149
  For: AllDays,                           !- Field 150
  Until: 05:00,                           !- Field 151
  0.065433391,                            !- Field 152
  Until: 08:00,                           !- Field 153
  0.039542594,                            !- Field 154
  Until: 15:00,                           !- Field 155
  0.595920216,                            !- Field 156
  Until: 21:00,                           !- Field 157
  0.039542594,                            !- Field 158
  Until: 24:00,                           !- Field 159
  0.065433391,                            !- Field 160
  Through: 01/14,                         !- Field 161
  For: AllDays,                           !- Field 162
  Until: 05:00,                           !- Field 163
  0.065433391,                            !- Field 164
  Until: 09:00,                           !- Field 165
  0.039542594,                            !- Field 166
  Until: 16:00,                           !- Field 167
  0.595920216,                            !- Field 168
  Until: 21:00,                           !- Field 169
  0.039542594,                            !- Field 170
  Until: 24:00,                           !- Field 171
  0.065433391,                            !- Field 172
  Through: 01/15,                         !- Field 173
  For: AllDays,                           !- Field 174
  Until: 05:00,                           !- Field 175
  0.065433391,                            !- Field 176
  Until: 08:00,                           !- Field 177
  0.039542594,                            !- Field 178
  Until: 16:00,                           !- Field 179
  0.595920216,                            !- Field 180
  Until: 21:00,                           !- Field 181
  0.039542594,                            !- Field 182
  Until: 24:00,                           !- Field 183
  0.065433391,                            !- Field 184
  Through: 01/16,                         !- Field 185
  For: AllDays,                           !- Field 186
  Until: 05:00,                           !- Field 187
  0.065433391,                            !- Field 188
  Until: 09:00,                           !- Field 189
  0.039542594,                            !- Field 190
  Until: 16:00,                           !- Field 191
  0.595920216,                            !- Field 192
  Until: 21:00,                           !- Field 193
  0.039542594,                            !- Field 194
  Until: 24:00,                           !- Field 195
  0.065433391,                            !- Field 196
  Through: 01/17,                         !- Field 197
  For: AllDays,                           !- Field 198
  Until: 05:00,                           !- Field 199
  0.065433391,                            !- Field 200
  Until: 09:00,                           !- Field 201
  0.039542594,                            !- Field 202
  Until: 16:00,                           !- Field 203
  0.595920216,                            !- Field 204
  Until: 21:00,                           !- Field 205
  0.039542594,                            !- Field 206
  Until: 24:00,                           !- Field 207
  0.065433391,                            !- Field 208
  Through: 01/18,                         !- Field 209
  For: AllDays,                           !- Field 210
  Until: 05:00,                           !- Field 211
  0.065433391,                            !- Field 212
  Until: 08:00,                           !- Field 213
  0.039542594,                            !- Field 214
  Until: 15:00,                           !- Field 215
  0.595920216,                            !- Field 216
  Until: 21:00,                           !- Field 217
  0.039542594,                            !- Field 218
  Until: 24:00,                           !- Field 219
  0.065433391,                            !- Field 220
  Through: 01/19,                         !- Field 221
  For: AllDays,                           !- Field 222
  Until: 05:00,                           !- Field 223
  0.065433391,                            !- Field 224
  Until: 10:00,                           !- Field 225
  0.039542594,                            !- Field 226
  Until: 15:00,                           !- Field 227
  0.595920216,                            !- Field 228
  Until: 21:00,                           !- Field 229
  0.039542594,                            !- Field 230
  Until: 24:00,                           !- Field 231
  0.065433391,                            !- Field 232
  Through: 01/20,                         !- Field 233
  For: AllDays,                           !- Field 234
  Until: 05:00,                           !- Field 235
  0.065433391,                            !- Field 236
  Until: 10:00,                           !- Field 237
  0.039542594,                            !- Field 238
  Until: 12:00,                           !- Field 239
  0.595920216,                            !- Field 240
  Until: 13:00,                           !- Field 241
  0.039542594,                            !- Field 242
  Until: 14:00,                           !- Field 243
  0.595920216,                            !- Field 244
  Until: 21:00,                           !- Field 245
  0.039542594,                            !- Field 246
  Until: 24:00,                           !- Field 247
  0.065433391,                            !- Field 248
  Through: 01/21,                         !- Field 249
  For: AllDays,                           !- Field 250
  Until: 05:00,                           !- Field 251
  0.065433391,                            !- Field 252
  Until: 08:00,                           !- Field 253
  0.039542594,                            !- Field 254
  Until: 16:00,                           !- Field 255
  0.595920216,                            !- Field 256
  Until: 21:00,                           !- Field 257
  0.039542594,                            !- Field 258
  Until: 24:00,                           !- Field 259
  0.065433391,                            !- Field 260
  Through: 01/22,                         !- Field 261
  For: AllDays,                           !- Field 262
  Until: 05:00,                           !- Field 263
  0.065433391,                            !- Field 264
  Until: 11:00,                           !- Field 265
  0.039542594,                            !- Field 266
  Until: 12:00,                           !- Field 267
  0.595920216,                            !- Field 268
  Until: 14:00,                           !- Field 269
  0.039542594,                            !- Field 270
  Until: 15:00,                           !- Field 271
  0.595920216,                            !- Field 272
  Until: 21:00,                           !- Field 273
  0.039542594,                            !- Field 274
  Until: 24:00,                           !- Field 275
  0.065433391,                            !- Field 276
  Through: 01/23,                         !- Field 277
  For: AllDays,                           !- Field 278
  Until: 05:00,                           !- Field 279
  0.065433391,                            !- Field 280
  Until: 09:00,                           !- Field 281
  0.039542594,                            !- Field 282
  Until: 14:00,                           !- Field 283
  0.595920216,                            !- Field 284
  Until: 21:00,                           !- Field 285
  0.039542594,                            !- Field 286
  Until: 24:00,                           !- Field 287
  0.065433391,                            !- Field 288
  Through: 01/24,                         !- Field 289
  For: AllDays,                           !- Field 290
  Until: 05:00,                           !- Field 291
  0.065433391,                            !- Field 292
  Until: 10:00,                           !- Field 293
  0.039542594,                            !- Field 294
  Until: 12:00,                           !- Field 295
  0.595920216,                            !- Field 296
  Until: 21:00,                           !- Field 297
  0.039542594,                            !- Field 298
  Until: 24:00,                           !- Field 299
  0.065433391,                            !- Field 300
  Through: 01/25,                         !- Field 301
  For: AllDays,                           !- Field 302
  Until: 05:00,                           !- Field 303
  0.065433391,                            !- Field 304
  Until: 08:00,                           !- Field 305
  0.039542594,                            !- Field 306
  Until: 16:00,                           !- Field 307
  0.595920216,                            !- Field 308
  Until: 21:00,                           !- Field 309
  0.039542594,                            !- Field 310
  Until: 24:00,                           !- Field 311
  0.065433391,                            !- Field 312
  Through: 01/26,                         !- Field 313
  For: AllDays,                           !- Field 314
  Until: 05:00,                           !- Field 315
  0.065433391,                            !- Field 316
  Until: 08:00,                           !- Field 317
  0.039542594,                            !- Field 318
  Until: 16:00,                           !- Field 319
  0.595920216,                            !- Field 320
  Until: 21:00,                           !- Field 321
  0.039542594,                            !- Field 322
  Until: 24:00,                           !- Field 323
  0.065433391,                            !- Field 324
  Through: 01/27,                         !- Field 325
  For: AllDays,                           !- Field 326
  Until: 05:00,                           !- Field 327
  0.065433391,                            !- Field 328
  Until: 08:00,                           !- Field 329
  0.039542594,                            !- Field 330
  Until: 16:00,                           !- Field 331
  0.595920216,                            !- Field 332
  Until: 21:00,                           !- Field 333
  0.039542594,                            !- Field 334
  Until: 24:00,                           !- Field 335
  0.065433391,                            !- Field 336
  Through: 01/28,                         !- Field 337
  For: AllDays,                           !- Field 338
  Until: 05:00,                           !- Field 339
  0.065433391,                            !- Field 340
  Until: 07:00,                           !- Field 341
  0.039542594,                            !- Field 342
  Until: 16:00,                           !- Field 343
  0.595920216,                            !- Field 344
  Until: 21:00,                           !- Field 345
  0.039542594,                            !- Field 346
  Until: 24:00,                           !- Field 347
  0.065433391,                            !- Field 348
  Through: 01/29,                         !- Field 349
  For: AllDays,                           !- Field 350
  Until: 05:00,                           !- Field 351
  0.065433391,                            !- Field 352
  Until: 08:00,                           !- Field 353
  0.039542594,                            !- Field 354
  Until: 16:00,                           !- Field 355
  0.595920216,                            !- Field 356
  Until: 21:00,                           !- Field 357
  0.039542594,                            !- Field 358
  Until: 24:00,                           !- Field 359
  0.065433391,                            !- Field 360
  Through: 01/30,                         !- Field 361
  For: AllDays,                           !- Field 362
  Until: 05:00,                           !- Field 363
  0.065433391,                            !- Field 364
  Until: 11:00,                           !- Field 365
  0.039542594,                            !- Field 366
  Until: 15:00,                           !- Field 367
  0.595920216,                            !- Field 368
  Until: 21:00,                           !- Field 369
  0.039542594,                            !- Field 370
  Until: 24:00,                           !- Field 371
  0.065433391,                            !- Field 372
  Through: 01/31,                         !- Field 373
  For: AllDays,                           !- Field 374
  Until: 05:00,                           !- Field 375
  0.065433391,                            !- Field 376
  Until: 09:00,                           !- Field 377
  0.039542594,                            !- Field 378
  Until: 15:00,                           !- Field 379
  0.595920216,                            !- Field 380
  Until: 21:00,                           !- Field 381
  0.039542594,                            !- Field 382
  Until: 24:00,                           !- Field 383
  0.065433391,                            !- Field 384
  Through: 02/01,                         !- Field 385
  For: AllDays,                           !- Field 386
  Until: 05:00,                           !- Field 387
  0.065433391,                            !- Field 388
  Until: 06:00,                           !- Field 389
  0.095112655,                            !- Field 390
  Until: 08:00,                           !- Field 391
  0.039542594,                            !- Field 392
  Until: 16:00,                           !- Field 393
  0.595920216,                            !- Field 394
  Until: 21:00,                           !- Field 395
  0.039542594,                            !- Field 396
  Until: 24:00,                           !- Field 397
  0.065433391,                            !- Field 398
  Through: 02/02,                         !- Field 399
  For: AllDays,                           !- Field 400
  Until: 05:00,                           !- Field 401
  0.065433391,                            !- Field 402
  Until: 06:00,                           !- Field 403
  0.095112655,                            !- Field 404
  Until: 08:00,                           !- Field 405
  0.039542594,                            !- Field 406
  Until: 14:00,                           !- Field 407
  0.595920216,                            !- Field 408
  Until: 21:00,                           !- Field 409
  0.039542594,                            !- Field 410
  Until: 24:00,                           !- Field 411
  0.065433391,                            !- Field 412
  Through: 02/03,                         !- Field 413
  For: AllDays,                           !- Field 414
  Until: 05:00,                           !- Field 415
  0.065433391,                            !- Field 416
  Until: 06:00,                           !- Field 417
  0.095112655,                            !- Field 418
  Until: 09:00,                           !- Field 419
  0.039542594,                            !- Field 420
  Until: 14:00,                           !- Field 421
  0.595920216,                            !- Field 422
  Until: 21:00,                           !- Field 423
  0.039542594,                            !- Field 424
  Until: 24:00,                           !- Field 425
  0.065433391,                            !- Field 426
  Through: 02/04,                         !- Field 427
  For: AllDays,                           !- Field 428
  Until: 05:00,                           !- Field 429
  0.065433391,                            !- Field 430
  Until: 08:00,                           !- Field 431
  0.039542594,                            !- Field 432
  Until: 17:00,                           !- Field 433
  0.595920216,                            !- Field 434
  Until: 21:00,                           !- Field 435
  0.039542594,                            !- Field 436
  Until: 24:00,                           !- Field 437
  0.065433391,                            !- Field 438
  Through: 02/05,                         !- Field 439
  For: AllDays,                           !- Field 440
  Until: 05:00,                           !- Field 441
  0.065433391,                            !- Field 442
  Until: 08:00,                           !- Field 443
  0.039542594,                            !- Field 444
  Until: 16:00,                           !- Field 445
  0.595920216,                            !- Field 446
  Until: 21:00,                           !- Field 447
  0.039542594,                            !- Field 448
  Until: 24:00,                           !- Field 449
  0.065433391,                            !- Field 450
  Through: 02/06,                         !- Field 451
  For: AllDays,                           !- Field 452
  Until: 05:00,                           !- Field 453
  0.065433391,                            !- Field 454
  Until: 09:00,                           !- Field 455
  0.039542594,                            !- Field 456
  Until: 16:00,                           !- Field 457
  0.595920216,                            !- Field 458
  Until: 21:00,                           !- Field 459
  0.039542594,                            !- Field 460
  Until: 24:00,                           !- Field 461
  0.065433391,                            !- Field 462
  Through: 02/07,                         !- Field 463
  For: AllDays,                           !- Field 464
  Until: 05:00,                           !- Field 465
  0.065433391,                            !- Field 466
  Until: 08:00,                           !- Field 467
  0.039542594,                            !- Field 468
  Until: 17:00,                           !- Field 469
  0.595920216,                            !- Field 470
  Until: 21:00,                           !- Field 471
  0.039542594,                            !- Field 472
  Until: 24:00,                           !- Field 473
  0.065433391,                            !- Field 474
  Through: 02/08,                         !- Field 475
  For: AllDays,                           !- Field 476
  Until: 05:00,                           !- Field 477
  0.065433391,                            !- Field 478
  Until: 07:00,                           !- Field 479
  0.039542594,                            !- Field 480
  Until: 17:00,                           !- Field 481
  0.595920216,                            !- Field 482
  Until: 21:00,                           !- Field 483
  0.039542594,                            !- Field 484
  Until: 24:00,                           !- Field 485
  0.065433391,                            !- Field 486
  Through: 02/09,                         !- Field 487
  For: AllDays,                           !- Field 488
  Until: 05:00,                           !- Field 489
  0.065433391,                            !- Field 490
  Until: 07:00,                           !- Field 491
  0.039542594,                            !- Field 492
  Until: 16:00,                           !- Field 493
  0.595920216,                            !- Field 494
  Until: 21:00,                           !- Field 495
  0.039542594,                            !- Field 496
  Until: 24:00,                           !- Field 497
  0.065433391,                            !- Field 498
  Through: 02/10,                         !- Field 499
  For: AllDays,                           !- Field 500
  Until: 05:00,                           !- Field 501
  0.065433391,                            !- Field 502
  Until: 08:00,                           !- Field 503
  0.039542594,                            !- Field 504
  Until: 15:00,                           !- Field 505
  0.595920216,                            !- Field 506
  Until: 21:00,                           !- Field 507
  0.039542594,                            !- Field 508
  Until: 24:00,                           !- Field 509
  0.065433391,                            !- Field 510
  Through: 02/11,                         !- Field 511
  For: AllDays,                           !- Field 512
  Until: 05:00,                           !- Field 513
  0.065433391,                            !- Field 514
  Until: 06:00,                           !- Field 515
  0.095112655,                            !- Field 516
  Until: 09:00,                           !- Field 517
  0.039542594,                            !- Field 518
  Until: 15:00,                           !- Field 519
  0.595920216,                            !- Field 520
  Until: 21:00,                           !- Field 521
  0.039542594,                            !- Field 522
  Until: 24:00,                           !- Field 523
  0.065433391,                            !- Field 524
  Through: 02/12,                         !- Field 525
  For: AllDays,                           !- Field 526
  Until: 05:00,                           !- Field 527
  0.065433391,                            !- Field 528
  Until: 09:00,                           !- Field 529
  0.039542594,                            !- Field 530
  Until: 17:00,                           !- Field 531
  0.595920216,                            !- Field 532
  Until: 21:00,                           !- Field 533
  0.039542594,                            !- Field 534
  Until: 24:00,                           !- Field 535
  0.065433391,                            !- Field 536
  Through: 02/13,                         !- Field 537
  For: AllDays,                           !- Field 538
  Until: 05:00,                           !- Field 539
  0.065433391,                            !- Field 540
  Until: 07:00,                           !- Field 541
  0.039542594,                            !- Field 542
  Until: 17:00,                           !- Field 543
  0.595920216,                            !- Field 544
  Until: 21:00,                           !- Field 545
  0.039542594,                            !- Field 546
  Until: 24:00,                           !- Field 547
  0.065433391,                            !- Field 548
  Through: 02/14,                         !- Field 549
  For: AllDays,                           !- Field 550
  Until: 05:00,                           !- Field 551
  0.065433391,                            !- Field 552
  Until: 07:00,                           !- Field 553
  0.039542594,                            !- Field 554
  Until: 17:00,                           !- Field 555
  0.595920216,                            !- Field 556
  Until: 21:00,                           !- Field 557
  0.039542594,                            !- Field 558
  Until: 24:00,                           !- Field 559
  0.065433391,                            !- Field 560
  Through: 02/15,                         !- Field 561
  For: AllDays,                           !- Field 562
  Until: 05:00,                           !- Field 563
  0.065433391,                            !- Field 564
  Until: 07:00,                           !- Field 565
  0.039542594,                            !- Field 566
  Until: 15:00,                           !- Field 567
  0.595920216,                            !- Field 568
  Until: 21:00,                           !- Field 569
  0.039542594,                            !- Field 570
  Until: 24:00,                           !- Field 571
  0.065433391,                            !- Field 572
  Through: 02/16,                         !- Field 573
  For: AllDays,                           !- Field 574
  Until: 05:00,                           !- Field 575
  0.065433391,                            !- Field 576
  Until: 07:00,                           !- Field 577
  0.039542594,                            !- Field 578
  Until: 17:00,                           !- Field 579
  0.595920216,                            !- Field 580
  Until: 21:00,                           !- Field 581
  0.039542594,                            !- Field 582
  Until: 24:00,                           !- Field 583
  0.065433391,                            !- Field 584
  Through: 02/17,                         !- Field 585
  For: AllDays,                           !- Field 586
  Until: 05:00,                           !- Field 587
  0.065433391,                            !- Field 588
  Until: 08:00,                           !- Field 589
  0.039542594,                            !- Field 590
  Until: 17:00,                           !- Field 591
  0.595920216,                            !- Field 592
  Until: 21:00,                           !- Field 593
  0.039542594,                            !- Field 594
  Until: 24:00,                           !- Field 595
  0.065433391,                            !- Field 596
  Through: 02/18,                         !- Field 597
  For: AllDays,                           !- Field 598
  Until: 05:00,                           !- Field 599
  0.065433391,                            !- Field 600
  Until: 07:00,                           !- Field 601
  0.039542594,                            !- Field 602
  Until: 17:00,                           !- Field 603
  0.595920216,                            !- Field 604
  Until: 21:00,                           !- Field 605
  0.039542594,                            !- Field 606
  Until: 24:00,                           !- Field 607
  0.065433391,                            !- Field 608
  Through: 02/19,                         !- Field 609
  For: AllDays,                           !- Field 610
  Until: 05:00,                           !- Field 611
  0.065433391,                            !- Field 612
  Until: 08:00,                           !- Field 613
  0.039542594,                            !- Field 614
  Until: 17:00,                           !- Field 615
  0.595920216,                            !- Field 616
  Until: 21:00,                           !- Field 617
  0.039542594,                            !- Field 618
  Until: 24:00,                           !- Field 619
  0.065433391,                            !- Field 620
  Through: 02/20,                         !- Field 621
  For: AllDays,                           !- Field 622
  Until: 05:00,                           !- Field 623
  0.065433391,                            !- Field 624
  Until: 07:00,                           !- Field 625
  0.039542594,                            !- Field 626
  Until: 17:00,                           !- Field 627
  0.595920216,                            !- Field 628
  Until: 21:00,                           !- Field 629
  0.039542594,                            !- Field 630
  Until: 24:00,                           !- Field 631
  0.065433391,                            !- Field 632
  Through: 02/21,                         !- Field 633
  For: AllDays,                           !- Field 634
  Until: 05:00,                           !- Field 635
  0.065433391,                            !- Field 636
  Until: 07:00,                           !- Field 637
  0.039542594,                            !- Field 638
  Until: 17:00,                           !- Field 639
  0.595920216,                            !- Field 640
  Until: 21:00,                           !- Field 641
  0.039542594,                            !- Field 642
  Until: 24:00,                           !- Field 643
  0.065433391,                            !- Field 644
  Through: 02/22,                         !- Field 645
  For: AllDays,                           !- Field 646
  Until: 05:00,                           !- Field 647
  0.065433391,                            !- Field 648
  Until: 09:00,                           !- Field 649
  0.039542594,                            !- Field 650
  Until: 17:00,                           !- Field 651
  0.595920216,                            !- Field 652
  Until: 21:00,                           !- Field 653
  0.039542594,                            !- Field 654
  Until: 24:00,                           !- Field 655
  0.065433391,                            !- Field 656
  Through: 02/23,                         !- Field 657
  For: AllDays,                           !- Field 658
  Until: 05:00,                           !- Field 659
  0.065433391,                            !- Field 660
  Until: 07:00,                           !- Field 661
  0.039542594,                            !- Field 662
  Until: 17:00,                           !- Field 663
  0.595920216,                            !- Field 664
  Until: 21:00,                           !- Field 665
  0.039542594,                            !- Field 666
  Until: 24:00,                           !- Field 667
  0.065433391,                            !- Field 668
  Through: 02/24,                         !- Field 669
  For: AllDays,                           !- Field 670
  Until: 05:00,                           !- Field 671
  0.065433391,                            !- Field 672
  Until: 08:00,                           !- Field 673
  0.039542594,                            !- Field 674
  Until: 16:00,                           !- Field 675
  0.595920216,                            !- Field 676
  Until: 21:00,                           !- Field 677
  0.039542594,                            !- Field 678
  Until: 24:00,                           !- Field 679
  0.065433391,                            !- Field 680
  Through: 02/25,                         !- Field 681
  For: AllDays,                           !- Field 682
  Until: 05:00,                           !- Field 683
  0.065433391,                            !- Field 684
  Until: 08:00,                           !- Field 685
  0.039542594,                            !- Field 686
  Until: 17:00,                           !- Field 687
  0.595920216,                            !- Field 688
  Until: 21:00,                           !- Field 689
  0.039542594,                            !- Field 690
  Until: 24:00,                           !- Field 691
  0.065433391,                            !- Field 692
  Through: 02/26,                         !- Field 693
  For: AllDays,                           !- Field 694
  Until: 05:00,                           !- Field 695
  0.065433391,                            !- Field 696
  Until: 07:00,                           !- Field 697
  0.039542594,                            !- Field 698
  Until: 17:00,                           !- Field 699
  0.595920216,                            !- Field 700
  Until: 21:00,                           !- Field 701
  0.039542594,                            !- Field 702
  Until: 24:00,                           !- Field 703
  0.065433391,                            !- Field 704
  Through: 02/27,                         !- Field 705
  For: AllDays,                           !- Field 706
  Until: 05:00,                           !- Field 707
  0.065433391,                            !- Field 708
  Until: 07:00,                           !- Field 709
  0.039542594,                            !- Field 710
  Until: 16:00,                           !- Field 711
  0.595920216,                            !- Field 712
  Until: 21:00,                           !- Field 713
  0.039542594,                            !- Field 714
  Until: 24:00,                           !- Field 715
  0.065433391,                            !- Field 716
  Through: 02/28,                         !- Field 717
  For: AllDays,                           !- Field 718
  Until: 05:00,                           !- Field 719
  0.065433391,                            !- Field 720
  Until: 08:00,                           !- Field 721
  0.039542594,                            !- Field 722
  Until: 17:00,                           !- Field 723
  0.595920216,                            !- Field 724
  Until: 21:00,                           !- Field 725
  0.039542594,                            !- Field 726
  Until: 24:00,                           !- Field 727
  0.065433391,                            !- Field 728
  Through: 03/01,                         !- Field 729
  For: AllDays,                           !- Field 730
  Until: 05:00,                           !- Field 731
  0.065433391,                            !- Field 732
  Until: 07:00,                           !- Field 733
  0.039542594,                            !- Field 734
  Until: 17:00,                           !- Field 735
  0.595920216,                            !- Field 736
  Until: 21:00,                           !- Field 737
  0.039542594,                            !- Field 738
  Until: 24:00,                           !- Field 739
  0.065433391,                            !- Field 740
  Through: 03/02,                         !- Field 741
  For: AllDays,                           !- Field 742
  Until: 05:00,                           !- Field 743
  0.065433391,                            !- Field 744
  Until: 07:00,                           !- Field 745
  0.039542594,                            !- Field 746
  Until: 17:00,                           !- Field 747
  0.595920216,                            !- Field 748
  Until: 21:00,                           !- Field 749
  0.039542594,                            !- Field 750
  Until: 24:00,                           !- Field 751
  0.065433391,                            !- Field 752
  Through: 03/03,                         !- Field 753
  For: AllDays,                           !- Field 754
  Until: 05:00,                           !- Field 755
  0.065433391,                            !- Field 756
  Until: 06:00,                           !- Field 757
  0.095112655,                            !- Field 758
  Until: 07:00,                           !- Field 759
  0.039542594,                            !- Field 760
  Until: 10:00,                           !- Field 761
  0.595920216,                            !- Field 762
  Until: 11:00,                           !- Field 763
  0.47593716,                             !- Field 764
  Until: 17:00,                           !- Field 765
  0.595920216,                            !- Field 766
  Until: 21:00,                           !- Field 767
  0.039542594,                            !- Field 768
  Until: 24:00,                           !- Field 769
  0.065433391,                            !- Field 770
  Through: 03/04,                         !- Field 771
  For: AllDays,                           !- Field 772
  Until: 05:00,                           !- Field 773
  0.065433391,                            !- Field 774
  Until: 06:00,                           !- Field 775
  0.095112655,                            !- Field 776
  Until: 07:00,                           !- Field 777
  0.039542594,                            !- Field 778
  Until: 12:00,                           !- Field 779
  0.595920216,                            !- Field 780
  Until: 13:00,                           !- Field 781
  0.722935394,                            !- Field 782
  Until: 14:00,                           !- Field 783
  0.844621612,                            !- Field 784
  Until: 15:00,                           !- Field 785
  0.722935394,                            !- Field 786
  Until: 17:00,                           !- Field 787
  0.595920216,                            !- Field 788
  Until: 21:00,                           !- Field 789
  0.039542594,                            !- Field 790
  Until: 24:00,                           !- Field 791
  0.065433391,                            !- Field 792
  Through: 03/05,                         !- Field 793
  For: AllDays,                           !- Field 794
  Until: 05:00,                           !- Field 795
  0.065433391,                            !- Field 796
  Until: 08:00,                           !- Field 797
  0.039542594,                            !- Field 798
  Until: 09:00,                           !- Field 799
  0.595920216,                            !- Field 800
  Until: 11:00,                           !- Field 801
  0.039542594,                            !- Field 802
  Until: 16:00,                           !- Field 803
  0.595920216,                            !- Field 804
  Until: 21:00,                           !- Field 805
  0.039542594,                            !- Field 806
  Until: 24:00,                           !- Field 807
  0.065433391,                            !- Field 808
  Through: 03/06,                         !- Field 809
  For: AllDays,                           !- Field 810
  Until: 05:00,                           !- Field 811
  0.065433391,                            !- Field 812
  Until: 07:00,                           !- Field 813
  0.039542594,                            !- Field 814
  Until: 15:00,                           !- Field 815
  0.595920216,                            !- Field 816
  Until: 21:00,                           !- Field 817
  0.039542594,                            !- Field 818
  Until: 24:00,                           !- Field 819
  0.065433391,                            !- Field 820
  Through: 03/07,                         !- Field 821
  For: AllDays,                           !- Field 822
  Until: 05:00,                           !- Field 823
  0.065433391,                            !- Field 824
  Until: 06:00,                           !- Field 825
  0.095112655,                            !- Field 826
  Until: 07:00,                           !- Field 827
  0.039542594,                            !- Field 828
  Until: 18:00,                           !- Field 829
  0.595920216,                            !- Field 830
  Until: 21:00,                           !- Field 831
  0.039542594,                            !- Field 832
  Until: 24:00,                           !- Field 833
  0.065433391,                            !- Field 834
  Through: 03/08,                         !- Field 835
  For: AllDays,                           !- Field 836
  Until: 05:00,                           !- Field 837
  0.065433391,                            !- Field 838
  Until: 06:00,                           !- Field 839
  0.039542594,                            !- Field 840
  Until: 17:00,                           !- Field 841
  0.595920216,                            !- Field 842
  Until: 21:00,                           !- Field 843
  0.039542594,                            !- Field 844
  Until: 24:00,                           !- Field 845
  0.065433391,                            !- Field 846
  Through: 03/09,                         !- Field 847
  For: AllDays,                           !- Field 848
  Until: 05:00,                           !- Field 849
  0.065433391,                            !- Field 850
  Until: 08:00,                           !- Field 851
  0.039542594,                            !- Field 852
  Until: 16:00,                           !- Field 853
  0.595920216,                            !- Field 854
  Until: 21:00,                           !- Field 855
  0.039542594,                            !- Field 856
  Until: 24:00,                           !- Field 857
  0.065433391,                            !- Field 858
  Through: 03/10,                         !- Field 859
  For: AllDays,                           !- Field 860
  Until: 05:00,                           !- Field 861
  0.065433391,                            !- Field 862
  Until: 07:00,                           !- Field 863
  0.039542594,                            !- Field 864
  Until: 18:00,                           !- Field 865
  0.595920216,                            !- Field 866
  Until: 21:00,                           !- Field 867
  0.039542594,                            !- Field 868
  Until: 24:00,                           !- Field 869
  0.065433391,                            !- Field 870
  Through: 03/11,                         !- Field 871
  For: AllDays,                           !- Field 872
  Until: 05:00,                           !- Field 873
  0.065433391,                            !- Field 874
  Until: 06:00,                           !- Field 875
  0.039542594,                            !- Field 876
  Until: 12:00,                           !- Field 877
  0.595920216,                            !- Field 878
  Until: 13:00,                           !- Field 879
  0.722935394,                            !- Field 880
  Until: 18:00,                           !- Field 881
  0.595920216,                            !- Field 882
  Until: 21:00,                           !- Field 883
  0.039542594,                            !- Field 884
  Until: 24:00,                           !- Field 885
  0.065433391,                            !- Field 886
  Through: 03/12,                         !- Field 887
  For: AllDays,                           !- Field 888
  Until: 05:00,                           !- Field 889
  0.065433391,                            !- Field 890
  Until: 07:00,                           !- Field 891
  0.039542594,                            !- Field 892
  Until: 11:00,                           !- Field 893
  0.595920216,                            !- Field 894
  Until: 12:00,                           !- Field 895
  0.844621612,                            !- Field 896
  Until: 13:00,                           !- Field 897
  0.722935394,                            !- Field 898
  Until: 18:00,                           !- Field 899
  0.595920216,                            !- Field 900
  Until: 21:00,                           !- Field 901
  0.039542594,                            !- Field 902
  Until: 24:00,                           !- Field 903
  0.065433391,                            !- Field 904
  Through: 03/13,                         !- Field 905
  For: AllDays,                           !- Field 906
  Until: 05:00,                           !- Field 907
  0.065433391,                            !- Field 908
  Until: 06:00,                           !- Field 909
  0.039542594,                            !- Field 910
  Until: 10:00,                           !- Field 911
  0.595920216,                            !- Field 912
  Until: 11:00,                           !- Field 913
  0.943778815,                            !- Field 914
  Until: 14:00,                           !- Field 915
  0.997082072,                            !- Field 916
  Until: 15:00,                           !- Field 917
  0.943778815,                            !- Field 918
  Until: 18:00,                           !- Field 919
  0.595920216,                            !- Field 920
  Until: 21:00,                           !- Field 921
  0.039542594,                            !- Field 922
  Until: 24:00,                           !- Field 923
  0.065433391,                            !- Field 924
  Through: 03/14,                         !- Field 925
  For: AllDays,                           !- Field 926
  Until: 05:00,                           !- Field 927
  0.065433391,                            !- Field 928
  Until: 08:00,                           !- Field 929
  0.039542594,                            !- Field 930
  Until: 16:00,                           !- Field 931
  0.595920216,                            !- Field 932
  Until: 21:00,                           !- Field 933
  0.039542594,                            !- Field 934
  Until: 24:00,                           !- Field 935
  0.065433391,                            !- Field 936
  Through: 03/15,                         !- Field 937
  For: AllDays,                           !- Field 938
  Until: 05:00,                           !- Field 939
  0.065433391,                            !- Field 940
  Until: 07:00,                           !- Field 941
  0.039542594,                            !- Field 942
  Until: 17:00,                           !- Field 943
  0.595920216,                            !- Field 944
  Until: 21:00,                           !- Field 945
  0.039542594,                            !- Field 946
  Until: 24:00,                           !- Field 947
  0.065433391,                            !- Field 948
  Through: 03/16,                         !- Field 949
  For: AllDays,                           !- Field 950
  Until: 05:00,                           !- Field 951
  0.065433391,                            !- Field 952
  Until: 06:00,                           !- Field 953
  0.039542594,                            !- Field 954
  Until: 10:00,                           !- Field 955
  0.595920216,                            !- Field 956
  Until: 11:00,                           !- Field 957
  0.722935394,                            !- Field 958
  Until: 12:00,                           !- Field 959
  0.943778815,                            !- Field 960
  Until: 18:00,                           !- Field 961
  0.595920216,                            !- Field 962
  Until: 21:00,                           !- Field 963
  0.039542594,                            !- Field 964
  Until: 24:00,                           !- Field 965
  0.065433391,                            !- Field 966
  Through: 03/17,                         !- Field 967
  For: AllDays,                           !- Field 968
  Until: 05:00,                           !- Field 969
  0.065433391,                            !- Field 970
  Until: 06:00,                           !- Field 971
  0.039542594,                            !- Field 972
  Until: 11:00,                           !- Field 973
  0.595920216,                            !- Field 974
  Until: 13:00,                           !- Field 975
  0.722935394,                            !- Field 976
  Until: 18:00,                           !- Field 977
  0.595920216,                            !- Field 978
  Until: 21:00,                           !- Field 979
  0.039542594,                            !- Field 980
  Until: 24:00,                           !- Field 981
  0.065433391,                            !- Field 982
  Through: 03/18,                         !- Field 983
  For: AllDays,                           !- Field 984
  Until: 05:00,                           !- Field 985
  0.065433391,                            !- Field 986
  Until: 06:00,                           !- Field 987
  0.039542594,                            !- Field 988
  Until: 10:00,                           !- Field 989
  0.595920216,                            !- Field 990
  Until: 14:00,                           !- Field 991
  0.722935394,                            !- Field 992
  Until: 17:00,                           !- Field 993
  0.595920216,                            !- Field 994
  Until: 21:00,                           !- Field 995
  0.039542594,                            !- Field 996
  Until: 24:00,                           !- Field 997
  0.065433391,                            !- Field 998
  Through: 03/19,                         !- Field 999
  For: AllDays,                           !- Field 1000
  Until: 05:00,                           !- Field 1001
  0.065433391,                            !- Field 1002
  Until: 07:00,                           !- Field 1003
  0.039542594,                            !- Field 1004
  Until: 17:00,                           !- Field 1005
  0.595920216,                            !- Field 1006
  Until: 21:00,                           !- Field 1007
  0.039542594,                            !- Field 1008
  Until: 24:00,                           !- Field 1009
  0.065433391,                            !- Field 1010
  Through: 03/20,                         !- Field 1011
  For: AllDays,                           !- Field 1012
  Until: 05:00,                           !- Field 1013
  0.065433391,                            !- Field 1014
  Until: 06:00,                           !- Field 1015
  0.039542594,                            !- Field 1016
  Until: 10:00,                           !- Field 1017
  0.595920216,                            !- Field 1018
  Until: 11:00,                           !- Field 1019
  0.844621612,                            !- Field 1020
  Until: 12:00,                           !- Field 1021
  1,                                      !- Field 1022
  Until: 13:00,                           !- Field 1023
  0.997082072,                            !- Field 1024
  Until: 14:00,                           !- Field 1025
  1,                                      !- Field 1026
  Until: 15:00,                           !- Field 1027
  0.844621612,                            !- Field 1028
  Until: 18:00,                           !- Field 1029
  0.595920216,                            !- Field 1030
  Until: 21:00,                           !- Field 1031
  0.039542594,                            !- Field 1032
  Until: 24:00,                           !- Field 1033
  0.065433391,                            !- Field 1034
  Through: 03/21,                         !- Field 1035
  For: AllDays,                           !- Field 1036
  Until: 05:00,                           !- Field 1037
  0.065433391,                            !- Field 1038
  Until: 06:00,                           !- Field 1039
  0.039542594,                            !- Field 1040
  Until: 10:00,                           !- Field 1041
  0.595920216,                            !- Field 1042
  Until: 11:00,                           !- Field 1043
  0.943778815,                            !- Field 1044
  Until: 13:00,                           !- Field 1045
  0.997082072,                            !- Field 1046
  Until: 14:00,                           !- Field 1047
  1,                                      !- Field 1048
  Until: 15:00,                           !- Field 1049
  0.844621612,                            !- Field 1050
  Until: 18:00,                           !- Field 1051
  0.595920216,                            !- Field 1052
  Until: 21:00,                           !- Field 1053
  0.039542594,                            !- Field 1054
  Until: 24:00,                           !- Field 1055
  0.065433391,                            !- Field 1056
  Through: 03/22,                         !- Field 1057
  For: AllDays,                           !- Field 1058
  Until: 05:00,                           !- Field 1059
  0.065433391,                            !- Field 1060
  Until: 06:00,                           !- Field 1061
  0.039542594,                            !- Field 1062
  Until: 09:00,                           !- Field 1063
  0.595920216,                            !- Field 1064
  Until: 10:00,                           !- Field 1065
  0.844621612,                            !- Field 1066
  Until: 12:00,                           !- Field 1067
  1,                                      !- Field 1068
  Until: 13:00,                           !- Field 1069
  0.722935394,                            !- Field 1070
  Until: 18:00,                           !- Field 1071
  0.595920216,                            !- Field 1072
  Until: 21:00,                           !- Field 1073
  0.039542594,                            !- Field 1074
  Until: 24:00,                           !- Field 1075
  0.065433391,                            !- Field 1076
  Through: 03/23,                         !- Field 1077
  For: AllDays,                           !- Field 1078
  Until: 05:00,                           !- Field 1079
  0.065433391,                            !- Field 1080
  Until: 06:00,                           !- Field 1081
  0.039542594,                            !- Field 1082
  Until: 11:00,                           !- Field 1083
  0.595920216,                            !- Field 1084
  Until: 12:00,                           !- Field 1085
  0.722935394,                            !- Field 1086
  Until: 18:00,                           !- Field 1087
  0.595920216,                            !- Field 1088
  Until: 21:00,                           !- Field 1089
  0.039542594,                            !- Field 1090
  Until: 24:00,                           !- Field 1091
  0.065433391,                            !- Field 1092
  Through: 03/24,                         !- Field 1093
  For: AllDays,                           !- Field 1094
  Until: 05:00,                           !- Field 1095
  0.065433391,                            !- Field 1096
  Until: 06:00,                           !- Field 1097
  0.095112655,                            !- Field 1098
  Until: 11:00,                           !- Field 1099
  0.595920216,                            !- Field 1100
  Until: 12:00,                           !- Field 1101
  0.47593716,                             !- Field 1102
  Until: 17:00,                           !- Field 1103
  0.595920216,                            !- Field 1104
  Until: 21:00,                           !- Field 1105
  0.039542594,                            !- Field 1106
  Until: 24:00,                           !- Field 1107
  0.065433391,                            !- Field 1108
  Through: 03/25,                         !- Field 1109
  For: AllDays,                           !- Field 1110
  Until: 05:00,                           !- Field 1111
  0.065433391,                            !- Field 1112
  Until: 06:00,                           !- Field 1113
  0.095112655,                            !- Field 1114
  Until: 18:00,                           !- Field 1115
  0.595920216,                            !- Field 1116
  Until: 21:00,                           !- Field 1117
  0.039542594,                            !- Field 1118
  Until: 24:00,                           !- Field 1119
  0.065433391,                            !- Field 1120
  Through: 03/26,                         !- Field 1121
  For: AllDays,                           !- Field 1122
  Until: 05:00,                           !- Field 1123
  0.065433391,                            !- Field 1124
  Until: 06:00,                           !- Field 1125
  0.039542594,                            !- Field 1126
  Until: 09:00,                           !- Field 1127
  0.595920216,                            !- Field 1128
  Until: 10:00,                           !- Field 1129
  0.844621612,                            !- Field 1130
  Until: 18:00,                           !- Field 1131
  0.595920216,                            !- Field 1132
  Until: 21:00,                           !- Field 1133
  0.039542594,                            !- Field 1134
  Until: 24:00,                           !- Field 1135
  0.065433391,                            !- Field 1136
  Through: 03/27,                         !- Field 1137
  For: AllDays,                           !- Field 1138
  Until: 05:00,                           !- Field 1139
  0.065433391,                            !- Field 1140
  Until: 06:00,                           !- Field 1141
  0.095112655,                            !- Field 1142
  Until: 11:00,                           !- Field 1143
  0.595920216,                            !- Field 1144
  Until: 13:00,                           !- Field 1145
  0.722935394,                            !- Field 1146
  Until: 18:00,                           !- Field 1147
  0.595920216,                            !- Field 1148
  Until: 21:00,                           !- Field 1149
  0.039542594,                            !- Field 1150
  Until: 24:00,                           !- Field 1151
  0.065433391,                            !- Field 1152
  Through: 03/28,                         !- Field 1153
  For: AllDays,                           !- Field 1154
  Until: 05:00,                           !- Field 1155
  0.065433391,                            !- Field 1156
  Until: 06:00,                           !- Field 1157
  0.095112655,                            !- Field 1158
  Until: 15:00,                           !- Field 1159
  0.595920216,                            !- Field 1160
  Until: 16:00,                           !- Field 1161
  0.47593716,                             !- Field 1162
  Until: 18:00,                           !- Field 1163
  0.595920216,                            !- Field 1164
  Until: 21:00,                           !- Field 1165
  0.039542594,                            !- Field 1166
  Until: 24:00,                           !- Field 1167
  0.065433391,                            !- Field 1168
  Through: 03/29,                         !- Field 1169
  For: AllDays,                           !- Field 1170
  Until: 05:00,                           !- Field 1171
  0.065433391,                            !- Field 1172
  Until: 06:00,                           !- Field 1173
  0.095112655,                            !- Field 1174
  Until: 08:00,                           !- Field 1175
  0.039542594,                            !- Field 1176
  Until: 15:00,                           !- Field 1177
  0.595920216,                            !- Field 1178
  Until: 21:00,                           !- Field 1179
  0.039542594,                            !- Field 1180
  Until: 24:00,                           !- Field 1181
  0.065433391,                            !- Field 1182
  Through: 03/30,                         !- Field 1183
  For: AllDays,                           !- Field 1184
  Until: 05:00,                           !- Field 1185
  0.065433391,                            !- Field 1186
  Until: 06:00,                           !- Field 1187
  0.039542594,                            !- Field 1188
  Until: 11:00,                           !- Field 1189
  0.595920216,                            !- Field 1190
  Until: 14:00,                           !- Field 1191
  0.47593716,                             !- Field 1192
  Until: 18:00,                           !- Field 1193
  0.595920216,                            !- Field 1194
  Until: 21:00,                           !- Field 1195
  0.039542594,                            !- Field 1196
  Until: 24:00,                           !- Field 1197
  0.065433391,                            !- Field 1198
  Through: 03/31,                         !- Field 1199
  For: AllDays,                           !- Field 1200
  Until: 05:00,                           !- Field 1201
  0.065433391,                            !- Field 1202
  Until: 06:00,                           !- Field 1203
  0.039542594,                            !- Field 1204
  Until: 11:00,                           !- Field 1205
  0.595920216,                            !- Field 1206
  Until: 12:00,                           !- Field 1207
  0.722935394,                            !- Field 1208
  Until: 18:00,                           !- Field 1209
  0.595920216,                            !- Field 1210
  Until: 21:00,                           !- Field 1211
  0.039542594,                            !- Field 1212
  Until: 24:00,                           !- Field 1213
  0.065433391,                            !- Field 1214
  Through: 04/01,                         !- Field 1215
  For: AllDays,                           !- Field 1216
  Until: 05:00,                           !- Field 1217
  0.065433391,                            !- Field 1218
  Until: 06:00,                           !- Field 1219
  0.095112655,                            !- Field 1220
  Until: 08:00,                           !- Field 1221
  0.039542594,                            !- Field 1222
  Until: 17:00,                           !- Field 1223
  0.595920216,                            !- Field 1224
  Until: 21:00,                           !- Field 1225
  0.039542594,                            !- Field 1226
  Until: 24:00,                           !- Field 1227
  0.065433391,                            !- Field 1228
  Through: 04/02,                         !- Field 1229
  For: AllDays,                           !- Field 1230
  Until: 05:00,                           !- Field 1231
  0.065433391,                            !- Field 1232
  Until: 06:00,                           !- Field 1233
  0.095112655,                            !- Field 1234
  Until: 07:00,                           !- Field 1235
  0.039542594,                            !- Field 1236
  Until: 16:00,                           !- Field 1237
  0.595920216,                            !- Field 1238
  Until: 21:00,                           !- Field 1239
  0.039542594,                            !- Field 1240
  Until: 24:00,                           !- Field 1241
  0.065433391,                            !- Field 1242
  Through: 04/03,                         !- Field 1243
  For: AllDays,                           !- Field 1244
  Until: 05:00,                           !- Field 1245
  0.065433391,                            !- Field 1246
  Until: 06:00,                           !- Field 1247
  0.095112655,                            !- Field 1248
  Until: 07:00,                           !- Field 1249
  0.595920216,                            !- Field 1250
  Until: 08:00,                           !- Field 1251
  0.039542594,                            !- Field 1252
  Until: 16:00,                           !- Field 1253
  0.595920216,                            !- Field 1254
  Until: 21:00,                           !- Field 1255
  0.039542594,                            !- Field 1256
  Until: 24:00,                           !- Field 1257
  0.065433391,                            !- Field 1258
  Through: 04/04,                         !- Field 1259
  For: AllDays,                           !- Field 1260
  Until: 05:00,                           !- Field 1261
  0.065433391,                            !- Field 1262
  Until: 06:00,                           !- Field 1263
  0.039542594,                            !- Field 1264
  Until: 17:00,                           !- Field 1265
  0.595920216,                            !- Field 1266
  Until: 21:00,                           !- Field 1267
  0.039542594,                            !- Field 1268
  Until: 24:00,                           !- Field 1269
  0.065433391,                            !- Field 1270
  Through: 04/05,                         !- Field 1271
  For: AllDays,                           !- Field 1272
  Until: 05:00,                           !- Field 1273
  0.065433391,                            !- Field 1274
  Until: 06:00,                           !- Field 1275
  0.095112655,                            !- Field 1276
  Until: 09:00,                           !- Field 1277
  0.039542594,                            !- Field 1278
  Until: 16:00,                           !- Field 1279
  0.595920216,                            !- Field 1280
  Until: 21:00,                           !- Field 1281
  0.039542594,                            !- Field 1282
  Until: 24:00,                           !- Field 1283
  0.065433391,                            !- Field 1284
  Through: 04/06,                         !- Field 1285
  For: AllDays,                           !- Field 1286
  Until: 05:00,                           !- Field 1287
  0.065433391,                            !- Field 1288
  Until: 06:00,                           !- Field 1289
  0.095112655,                            !- Field 1290
  Until: 08:00,                           !- Field 1291
  0.039542594,                            !- Field 1292
  Until: 17:00,                           !- Field 1293
  0.595920216,                            !- Field 1294
  Until: 21:00,                           !- Field 1295
  0.039542594,                            !- Field 1296
  Until: 24:00,                           !- Field 1297
  0.065433391,                            !- Field 1298
  Through: 04/07,                         !- Field 1299
  For: AllDays,                           !- Field 1300
  Until: 05:00,                           !- Field 1301
  0.065433391,                            !- Field 1302
  Until: 06:00,                           !- Field 1303
  0.039542594,                            !- Field 1304
  Until: 12:00,                           !- Field 1305
  0.595920216,                            !- Field 1306
  Until: 13:00,                           !- Field 1307
  0.722935394,                            !- Field 1308
  Until: 14:00,                           !- Field 1309
  0.943778815,                            !- Field 1310
  Until: 18:00,                           !- Field 1311
  0.595920216,                            !- Field 1312
  Until: 21:00,                           !- Field 1313
  0.039542594,                            !- Field 1314
  Until: 24:00,                           !- Field 1315
  0.065433391,                            !- Field 1316
  Through: 04/08,                         !- Field 1317
  For: AllDays,                           !- Field 1318
  Until: 05:00,                           !- Field 1319
  0.065433391,                            !- Field 1320
  Until: 06:00,                           !- Field 1321
  0.039542594,                            !- Field 1322
  Until: 09:00,                           !- Field 1323
  0.595920216,                            !- Field 1324
  Until: 10:00,                           !- Field 1325
  0.844621612,                            !- Field 1326
  Until: 11:00,                           !- Field 1327
  1,                                      !- Field 1328
  Until: 12:00,                           !- Field 1329
  0.997082072,                            !- Field 1330
  Until: 13:00,                           !- Field 1331
  0.722935394,                            !- Field 1332
  Until: 18:00,                           !- Field 1333
  0.595920216,                            !- Field 1334
  Until: 21:00,                           !- Field 1335
  0.039542594,                            !- Field 1336
  Until: 24:00,                           !- Field 1337
  0.065433391,                            !- Field 1338
  Through: 04/09,                         !- Field 1339
  For: AllDays,                           !- Field 1340
  Until: 05:00,                           !- Field 1341
  0.065433391,                            !- Field 1342
  Until: 06:00,                           !- Field 1343
  0.039542594,                            !- Field 1344
  Until: 16:00,                           !- Field 1345
  0.595920216,                            !- Field 1346
  Until: 21:00,                           !- Field 1347
  0.039542594,                            !- Field 1348
  Until: 24:00,                           !- Field 1349
  0.065433391,                            !- Field 1350
  Through: 04/10,                         !- Field 1351
  For: AllDays,                           !- Field 1352
  Until: 05:00,                           !- Field 1353
  0.065433391,                            !- Field 1354
  Until: 07:00,                           !- Field 1355
  0.039542594,                            !- Field 1356
  Until: 18:00,                           !- Field 1357
  0.595920216,                            !- Field 1358
  Until: 21:00,                           !- Field 1359
  0.039542594,                            !- Field 1360
  Until: 24:00,                           !- Field 1361
  0.065433391,                            !- Field 1362
  Through: 04/11,                         !- Field 1363
  For: AllDays,                           !- Field 1364
  Until: 05:00,                           !- Field 1365
  0.065433391,                            !- Field 1366
  Until: 10:00,                           !- Field 1367
  0.595920216,                            !- Field 1368
  Until: 14:00,                           !- Field 1369
  0.722935394,                            !- Field 1370
  Until: 18:00,                           !- Field 1371
  0.595920216,                            !- Field 1372
  Until: 21:00,                           !- Field 1373
  0.039542594,                            !- Field 1374
  Until: 24:00,                           !- Field 1375
  0.065433391,                            !- Field 1376
  Through: 04/12,                         !- Field 1377
  For: AllDays,                           !- Field 1378
  Until: 05:00,                           !- Field 1379
  0.065433391,                            !- Field 1380
  Until: 10:00,                           !- Field 1381
  0.595920216,                            !- Field 1382
  Until: 14:00,                           !- Field 1383
  0.722935394,                            !- Field 1384
  Until: 18:00,                           !- Field 1385
  0.595920216,                            !- Field 1386
  Until: 21:00,                           !- Field 1387
  0.039542594,                            !- Field 1388
  Until: 24:00,                           !- Field 1389
  0.065433391,                            !- Field 1390
  Through: 04/13,                         !- Field 1391
  For: AllDays,                           !- Field 1392
  Until: 05:00,                           !- Field 1393
  0.065433391,                            !- Field 1394
  Until: 06:00,                           !- Field 1395
  0.47593716,                             !- Field 1396
  Until: 10:00,                           !- Field 1397
  0.595920216,                            !- Field 1398
  Until: 15:00,                           !- Field 1399
  0.722935394,                            !- Field 1400
  Until: 18:00,                           !- Field 1401
  0.595920216,                            !- Field 1402
  Until: 21:00,                           !- Field 1403
  0.039542594,                            !- Field 1404
  Until: 24:00,                           !- Field 1405
  0.065433391,                            !- Field 1406
  Through: 04/14,                         !- Field 1407
  For: AllDays,                           !- Field 1408
  Until: 05:00,                           !- Field 1409
  0.065433391,                            !- Field 1410
  Until: 06:00,                           !- Field 1411
  0.095112655,                            !- Field 1412
  Until: 16:00,                           !- Field 1413
  0.595920216,                            !- Field 1414
  Until: 21:00,                           !- Field 1415
  0.039542594,                            !- Field 1416
  Until: 24:00,                           !- Field 1417
  0.065433391,                            !- Field 1418
  Through: 04/15,                         !- Field 1419
  For: AllDays,                           !- Field 1420
  Until: 05:00,                           !- Field 1421
  0.065433391,                            !- Field 1422
  Until: 06:00,                           !- Field 1423
  0.095112655,                            !- Field 1424
  Until: 08:00,                           !- Field 1425
  0.039542594,                            !- Field 1426
  Until: 11:00,                           !- Field 1427
  0.595920216,                            !- Field 1428
  Until: 12:00,                           !- Field 1429
  0.47593716,                             !- Field 1430
  Until: 16:00,                           !- Field 1431
  0.595920216,                            !- Field 1432
  Until: 21:00,                           !- Field 1433
  0.039542594,                            !- Field 1434
  Until: 24:00,                           !- Field 1435
  0.065433391,                            !- Field 1436
  Through: 04/16,                         !- Field 1437
  For: AllDays,                           !- Field 1438
  Until: 05:00,                           !- Field 1439
  0.065433391,                            !- Field 1440
  Until: 06:00,                           !- Field 1441
  0.095112655,                            !- Field 1442
  Until: 10:00,                           !- Field 1443
  0.039542594,                            !- Field 1444
  Until: 17:00,                           !- Field 1445
  0.595920216,                            !- Field 1446
  Until: 21:00,                           !- Field 1447
  0.039542594,                            !- Field 1448
  Until: 24:00,                           !- Field 1449
  0.065433391,                            !- Field 1450
  Through: 04/17,                         !- Field 1451
  For: AllDays,                           !- Field 1452
  Until: 05:00,                           !- Field 1453
  0.065433391,                            !- Field 1454
  Until: 06:00,                           !- Field 1455
  0.095112655,                            !- Field 1456
  Until: 07:00,                           !- Field 1457
  0.039542594,                            !- Field 1458
  Until: 10:00,                           !- Field 1459
  0.595920216,                            !- Field 1460
  Until: 12:00,                           !- Field 1461
  0.47593716,                             !- Field 1462
  Until: 18:00,                           !- Field 1463
  0.595920216,                            !- Field 1464
  Until: 21:00,                           !- Field 1465
  0.039542594,                            !- Field 1466
  Until: 24:00,                           !- Field 1467
  0.065433391,                            !- Field 1468
  Through: 04/18,                         !- Field 1469
  For: AllDays,                           !- Field 1470
  Until: 05:00,                           !- Field 1471
  0.065433391,                            !- Field 1472
  Until: 06:00,                           !- Field 1473
  0.47593716,                             !- Field 1474
  Until: 09:00,                           !- Field 1475
  0.595920216,                            !- Field 1476
  Until: 15:00,                           !- Field 1477
  0.722935394,                            !- Field 1478
  Until: 18:00,                           !- Field 1479
  0.595920216,                            !- Field 1480
  Until: 21:00,                           !- Field 1481
  0.039542594,                            !- Field 1482
  Until: 24:00,                           !- Field 1483
  0.065433391,                            !- Field 1484
  Through: 04/19,                         !- Field 1485
  For: AllDays,                           !- Field 1486
  Until: 05:00,                           !- Field 1487
  0.065433391,                            !- Field 1488
  Until: 09:00,                           !- Field 1489
  0.595920216,                            !- Field 1490
  Until: 12:00,                           !- Field 1491
  0.722935394,                            !- Field 1492
  Until: 15:00,                           !- Field 1493
  0.595920216,                            !- Field 1494
  Until: 17:00,                           !- Field 1495
  0.47593716,                             !- Field 1496
  Until: 18:00,                           !- Field 1497
  0.595920216,                            !- Field 1498
  Until: 21:00,                           !- Field 1499
  0.039542594,                            !- Field 1500
  Until: 24:00,                           !- Field 1501
  0.065433391,                            !- Field 1502
  Through: 04/20,                         !- Field 1503
  For: AllDays,                           !- Field 1504
  Until: 05:00,                           !- Field 1505
  0.065433391,                            !- Field 1506
  Until: 09:00,                           !- Field 1507
  0.595920216,                            !- Field 1508
  Until: 15:00,                           !- Field 1509
  0.722935394,                            !- Field 1510
  Until: 18:00,                           !- Field 1511
  0.595920216,                            !- Field 1512
  Until: 21:00,                           !- Field 1513
  0.039542594,                            !- Field 1514
  Until: 24:00,                           !- Field 1515
  0.065433391,                            !- Field 1516
  Through: 04/21,                         !- Field 1517
  For: AllDays,                           !- Field 1518
  Until: 05:00,                           !- Field 1519
  0.065433391,                            !- Field 1520
  Until: 06:00,                           !- Field 1521
  0.47593716,                             !- Field 1522
  Until: 09:00,                           !- Field 1523
  0.595920216,                            !- Field 1524
  Until: 16:00,                           !- Field 1525
  0.722935394,                            !- Field 1526
  Until: 18:00,                           !- Field 1527
  0.595920216,                            !- Field 1528
  Until: 21:00,                           !- Field 1529
  0.039542594,                            !- Field 1530
  Until: 24:00,                           !- Field 1531
  0.065433391,                            !- Field 1532
  Through: 04/22,                         !- Field 1533
  For: AllDays,                           !- Field 1534
  Until: 05:00,                           !- Field 1535
  0.065433391,                            !- Field 1536
  Until: 06:00,                           !- Field 1537
  0.095112655,                            !- Field 1538
  Until: 18:00,                           !- Field 1539
  0.595920216,                            !- Field 1540
  Until: 21:00,                           !- Field 1541
  0.039542594,                            !- Field 1542
  Until: 24:00,                           !- Field 1543
  0.065433391,                            !- Field 1544
  Through: 04/23,                         !- Field 1545
  For: AllDays,                           !- Field 1546
  Until: 05:00,                           !- Field 1547
  0.065433391,                            !- Field 1548
  Until: 06:00,                           !- Field 1549
  0.47593716,                             !- Field 1550
  Until: 09:00,                           !- Field 1551
  0.595920216,                            !- Field 1552
  Until: 14:00,                           !- Field 1553
  0.722935394,                            !- Field 1554
  Until: 18:00,                           !- Field 1555
  0.595920216,                            !- Field 1556
  Until: 21:00,                           !- Field 1557
  0.039542594,                            !- Field 1558
  Until: 24:00,                           !- Field 1559
  0.065433391,                            !- Field 1560
  Through: 04/24,                         !- Field 1561
  For: AllDays,                           !- Field 1562
  Until: 05:00,                           !- Field 1563
  0.065433391,                            !- Field 1564
  Until: 06:00,                           !- Field 1565
  0.47593716,                             !- Field 1566
  Until: 09:00,                           !- Field 1567
  0.595920216,                            !- Field 1568
  Until: 10:00,                           !- Field 1569
  0.722935394,                            !- Field 1570
  Until: 18:00,                           !- Field 1571
  0.595920216,                            !- Field 1572
  Until: 21:00,                           !- Field 1573
  0.039542594,                            !- Field 1574
  Until: 24:00,                           !- Field 1575
  0.065433391,                            !- Field 1576
  Through: 04/25,                         !- Field 1577
  For: AllDays,                           !- Field 1578
  Until: 05:00,                           !- Field 1579
  0.065433391,                            !- Field 1580
  Until: 06:00,                           !- Field 1581
  0.47593716,                             !- Field 1582
  Until: 09:00,                           !- Field 1583
  0.595920216,                            !- Field 1584
  Until: 12:00,                           !- Field 1585
  0.722935394,                            !- Field 1586
  Until: 14:00,                           !- Field 1587
  0.595920216,                            !- Field 1588
  Until: 16:00,                           !- Field 1589
  0.47593716,                             !- Field 1590
  Until: 18:00,                           !- Field 1591
  0.595920216,                            !- Field 1592
  Until: 21:00,                           !- Field 1593
  0.039542594,                            !- Field 1594
  Until: 24:00,                           !- Field 1595
  0.065433391,                            !- Field 1596
  Through: 04/26,                         !- Field 1597
  For: AllDays,                           !- Field 1598
  Until: 05:00,                           !- Field 1599
  0.065433391,                            !- Field 1600
  Until: 06:00,                           !- Field 1601
  0.47593716,                             !- Field 1602
  Until: 09:00,                           !- Field 1603
  0.595920216,                            !- Field 1604
  Until: 11:00,                           !- Field 1605
  0.722935394,                            !- Field 1606
  Until: 17:00,                           !- Field 1607
  0.595920216,                            !- Field 1608
  Until: 21:00,                           !- Field 1609
  0.039542594,                            !- Field 1610
  Until: 24:00,                           !- Field 1611
  0.065433391,                            !- Field 1612
  Through: 04/27,                         !- Field 1613
  For: AllDays,                           !- Field 1614
  Until: 05:00,                           !- Field 1615
  0.065433391,                            !- Field 1616
  Until: 06:00,                           !- Field 1617
  0.095112655,                            !- Field 1618
  Until: 07:00,                           !- Field 1619
  0.039542594,                            !- Field 1620
  Until: 12:00,                           !- Field 1621
  0.595920216,                            !- Field 1622
  Until: 15:00,                           !- Field 1623
  0.47593716,                             !- Field 1624
  Until: 17:00,                           !- Field 1625
  0.595920216,                            !- Field 1626
  Until: 21:00,                           !- Field 1627
  0.039542594,                            !- Field 1628
  Until: 24:00,                           !- Field 1629
  0.065433391,                            !- Field 1630
  Through: 04/28,                         !- Field 1631
  For: AllDays,                           !- Field 1632
  Until: 05:00,                           !- Field 1633
  0.065433391,                            !- Field 1634
  Until: 06:00,                           !- Field 1635
  0.095112655,                            !- Field 1636
  Until: 07:00,                           !- Field 1637
  0.039542594,                            !- Field 1638
  Until: 18:00,                           !- Field 1639
  0.595920216,                            !- Field 1640
  Until: 21:00,                           !- Field 1641
  0.039542594,                            !- Field 1642
  Until: 24:00,                           !- Field 1643
  0.065433391,                            !- Field 1644
  Through: 04/29,                         !- Field 1645
  For: AllDays,                           !- Field 1646
  Until: 05:00,                           !- Field 1647
  0.065433391,                            !- Field 1648
  Until: 06:00,                           !- Field 1649
  0.47593716,                             !- Field 1650
  Until: 18:00,                           !- Field 1651
  0.595920216,                            !- Field 1652
  Until: 21:00,                           !- Field 1653
  0.039542594,                            !- Field 1654
  Until: 24:00,                           !- Field 1655
  0.065433391,                            !- Field 1656
  Through: 04/30,                         !- Field 1657
  For: AllDays,                           !- Field 1658
  Until: 05:00,                           !- Field 1659
  0.065433391,                            !- Field 1660
  Until: 06:00,                           !- Field 1661
  0.47593716,                             !- Field 1662
  Until: 09:00,                           !- Field 1663
  0.595920216,                            !- Field 1664
  Until: 16:00,                           !- Field 1665
  0.722935394,                            !- Field 1666
  Until: 19:00,                           !- Field 1667
  0.595920216,                            !- Field 1668
  Until: 21:00,                           !- Field 1669
  0.039542594,                            !- Field 1670
  Until: 24:00,                           !- Field 1671
  0.065433391,                            !- Field 1672
  Through: 05/01,                         !- Field 1673
  For: AllDays,                           !- Field 1674
  Until: 05:00,                           !- Field 1675
  0.065433391,                            !- Field 1676
  Until: 06:00,                           !- Field 1677
  0.47593716,                             !- Field 1678
  Until: 08:00,                           !- Field 1679
  0.595920216,                            !- Field 1680
  Until: 09:00,                           !- Field 1681
  0.722935394,                            !- Field 1682
  Until: 11:00,                           !- Field 1683
  0.595920216,                            !- Field 1684
  Until: 12:00,                           !- Field 1685
  0.722935394,                            !- Field 1686
  Until: 18:00,                           !- Field 1687
  0.595920216,                            !- Field 1688
  Until: 21:00,                           !- Field 1689
  0.039542594,                            !- Field 1690
  Until: 24:00,                           !- Field 1691
  0.065433391,                            !- Field 1692
  Through: 05/02,                         !- Field 1693
  For: AllDays,                           !- Field 1694
  Until: 05:00,                           !- Field 1695
  0.065433391,                            !- Field 1696
  Until: 06:00,                           !- Field 1697
  0.095112655,                            !- Field 1698
  Until: 18:00,                           !- Field 1699
  0.595920216,                            !- Field 1700
  Until: 21:00,                           !- Field 1701
  0.039542594,                            !- Field 1702
  Until: 24:00,                           !- Field 1703
  0.065433391,                            !- Field 1704
  Through: 05/03,                         !- Field 1705
  For: AllDays,                           !- Field 1706
  Until: 05:00,                           !- Field 1707
  0.065433391,                            !- Field 1708
  Until: 06:00,                           !- Field 1709
  0.095112655,                            !- Field 1710
  Until: 07:00,                           !- Field 1711
  0.039542594,                            !- Field 1712
  Until: 16:00,                           !- Field 1713
  0.595920216,                            !- Field 1714
  Until: 21:00,                           !- Field 1715
  0.039542594,                            !- Field 1716
  Until: 24:00,                           !- Field 1717
  0.065433391,                            !- Field 1718
  Through: 05/04,                         !- Field 1719
  For: AllDays,                           !- Field 1720
  Until: 05:00,                           !- Field 1721
  0.065433391,                            !- Field 1722
  Until: 06:00,                           !- Field 1723
  0.095112655,                            !- Field 1724
  Until: 07:00,                           !- Field 1725
  0.039542594,                            !- Field 1726
  Until: 17:00,                           !- Field 1727
  0.595920216,                            !- Field 1728
  Until: 21:00,                           !- Field 1729
  0.039542594,                            !- Field 1730
  Until: 24:00,                           !- Field 1731
  0.065433391,                            !- Field 1732
  Through: 05/05,                         !- Field 1733
  For: AllDays,                           !- Field 1734
  Until: 05:00,                           !- Field 1735
  0.065433391,                            !- Field 1736
  Until: 06:00,                           !- Field 1737
  0.095112655,                            !- Field 1738
  Until: 11:00,                           !- Field 1739
  0.595920216,                            !- Field 1740
  Until: 12:00,                           !- Field 1741
  0.47593716,                             !- Field 1742
  Until: 18:00,                           !- Field 1743
  0.595920216,                            !- Field 1744
  Until: 21:00,                           !- Field 1745
  0.039542594,                            !- Field 1746
  Until: 24:00,                           !- Field 1747
  0.065433391,                            !- Field 1748
  Through: 05/06,                         !- Field 1749
  For: AllDays,                           !- Field 1750
  Until: 05:00,                           !- Field 1751
  0.065433391,                            !- Field 1752
  Until: 06:00,                           !- Field 1753
  0.47593716,                             !- Field 1754
  Until: 08:00,                           !- Field 1755
  0.595920216,                            !- Field 1756
  Until: 14:00,                           !- Field 1757
  0.722935394,                            !- Field 1758
  Until: 18:00,                           !- Field 1759
  0.595920216,                            !- Field 1760
  Until: 21:00,                           !- Field 1761
  0.039542594,                            !- Field 1762
  Until: 24:00,                           !- Field 1763
  0.065433391,                            !- Field 1764
  Through: 05/07,                         !- Field 1765
  For: AllDays,                           !- Field 1766
  Until: 05:00,                           !- Field 1767
  0.065433391,                            !- Field 1768
  Until: 06:00,                           !- Field 1769
  0.47593716,                             !- Field 1770
  Until: 08:00,                           !- Field 1771
  0.595920216,                            !- Field 1772
  Until: 17:00,                           !- Field 1773
  0.722935394,                            !- Field 1774
  Until: 19:00,                           !- Field 1775
  0.595920216,                            !- Field 1776
  Until: 21:00,                           !- Field 1777
  0.039542594,                            !- Field 1778
  Until: 24:00,                           !- Field 1779
  0.065433391,                            !- Field 1780
  Through: 05/08,                         !- Field 1781
  For: AllDays,                           !- Field 1782
  Until: 05:00,                           !- Field 1783
  0.065433391,                            !- Field 1784
  Until: 06:00,                           !- Field 1785
  0.47593716,                             !- Field 1786
  Until: 08:00,                           !- Field 1787
  0.595920216,                            !- Field 1788
  Until: 15:00,                           !- Field 1789
  0.722935394,                            !- Field 1790
  Until: 18:00,                           !- Field 1791
  0.595920216,                            !- Field 1792
  Until: 21:00,                           !- Field 1793
  0.039542594,                            !- Field 1794
  Until: 24:00,                           !- Field 1795
  0.065433391,                            !- Field 1796
  Through: 05/09,                         !- Field 1797
  For: AllDays,                           !- Field 1798
  Until: 05:00,                           !- Field 1799
  0.065433391,                            !- Field 1800
  Until: 06:00,                           !- Field 1801
  0.47593716,                             !- Field 1802
  Until: 08:00,                           !- Field 1803
  0.595920216,                            !- Field 1804
  Until: 10:00,                           !- Field 1805
  0.47593716,                             !- Field 1806
  Until: 12:00,                           !- Field 1807
  0.595920216,                            !- Field 1808
  Until: 17:00,                           !- Field 1809
  0.722935394,                            !- Field 1810
  Until: 19:00,                           !- Field 1811
  0.595920216,                            !- Field 1812
  Until: 21:00,                           !- Field 1813
  0.039542594,                            !- Field 1814
  Until: 24:00,                           !- Field 1815
  0.065433391,                            !- Field 1816
  Through: 05/10,                         !- Field 1817
  For: AllDays,                           !- Field 1818
  Until: 05:00,                           !- Field 1819
  0.065433391,                            !- Field 1820
  Until: 06:00,                           !- Field 1821
  0.47593716,                             !- Field 1822
  Until: 07:00,                           !- Field 1823
  0.595920216,                            !- Field 1824
  Until: 12:00,                           !- Field 1825
  0.722935394,                            !- Field 1826
  Until: 16:00,                           !- Field 1827
  0.844621612,                            !- Field 1828
  Until: 17:00,                           !- Field 1829
  0.722935394,                            !- Field 1830
  Until: 19:00,                           !- Field 1831
  0.595920216,                            !- Field 1832
  Until: 21:00,                           !- Field 1833
  0.039542594,                            !- Field 1834
  Until: 24:00,                           !- Field 1835
  0.065433391,                            !- Field 1836
  Through: 05/11,                         !- Field 1837
  For: AllDays,                           !- Field 1838
  Until: 05:00,                           !- Field 1839
  0.065433391,                            !- Field 1840
  Until: 06:00,                           !- Field 1841
  0.47593716,                             !- Field 1842
  Until: 07:00,                           !- Field 1843
  0.595920216,                            !- Field 1844
  Until: 10:00,                           !- Field 1845
  0.722935394,                            !- Field 1846
  Until: 16:00,                           !- Field 1847
  0.844621612,                            !- Field 1848
  Until: 17:00,                           !- Field 1849
  0.722935394,                            !- Field 1850
  Until: 18:00,                           !- Field 1851
  0.595920216,                            !- Field 1852
  Until: 21:00,                           !- Field 1853
  0.039542594,                            !- Field 1854
  Until: 24:00,                           !- Field 1855
  0.065433391,                            !- Field 1856
  Through: 05/12,                         !- Field 1857
  For: AllDays,                           !- Field 1858
  Until: 05:00,                           !- Field 1859
  0.065433391,                            !- Field 1860
  Until: 06:00,                           !- Field 1861
  0.095112655,                            !- Field 1862
  Until: 13:00,                           !- Field 1863
  0.595920216,                            !- Field 1864
  Until: 14:00,                           !- Field 1865
  0.47593716,                             !- Field 1866
  Until: 18:00,                           !- Field 1867
  0.595920216,                            !- Field 1868
  Until: 21:00,                           !- Field 1869
  0.039542594,                            !- Field 1870
  Until: 24:00,                           !- Field 1871
  0.065433391,                            !- Field 1872
  Through: 05/13,                         !- Field 1873
  For: AllDays,                           !- Field 1874
  Until: 05:00,                           !- Field 1875
  0.065433391,                            !- Field 1876
  Until: 06:00,                           !- Field 1877
  0.47593716,                             !- Field 1878
  Until: 19:00,                           !- Field 1879
  0.595920216,                            !- Field 1880
  Until: 21:00,                           !- Field 1881
  0.039542594,                            !- Field 1882
  Until: 24:00,                           !- Field 1883
  0.065433391,                            !- Field 1884
  Through: 05/14,                         !- Field 1885
  For: AllDays,                           !- Field 1886
  Until: 05:00,                           !- Field 1887
  0.065433391,                            !- Field 1888
  Until: 06:00,                           !- Field 1889
  0.47593716,                             !- Field 1890
  Until: 08:00,                           !- Field 1891
  0.595920216,                            !- Field 1892
  Until: 10:00,                           !- Field 1893
  0.47593716,                             !- Field 1894
  Until: 14:00,                           !- Field 1895
  0.595920216,                            !- Field 1896
  Until: 15:00,                           !- Field 1897
  0.47593716,                             !- Field 1898
  Until: 19:00,                           !- Field 1899
  0.595920216,                            !- Field 1900
  Until: 21:00,                           !- Field 1901
  0.039542594,                            !- Field 1902
  Until: 24:00,                           !- Field 1903
  0.065433391,                            !- Field 1904
  Through: 05/15,                         !- Field 1905
  For: AllDays,                           !- Field 1906
  Until: 05:00,                           !- Field 1907
  0.065433391,                            !- Field 1908
  Until: 06:00,                           !- Field 1909
  0.47593716,                             !- Field 1910
  Until: 08:00,                           !- Field 1911
  0.595920216,                            !- Field 1912
  Until: 17:00,                           !- Field 1913
  0.722935394,                            !- Field 1914
  Until: 19:00,                           !- Field 1915
  0.595920216,                            !- Field 1916
  Until: 21:00,                           !- Field 1917
  0.039542594,                            !- Field 1918
  Until: 24:00,                           !- Field 1919
  0.065433391,                            !- Field 1920
  Through: 05/16,                         !- Field 1921
  For: AllDays,                           !- Field 1922
  Until: 05:00,                           !- Field 1923
  0.065433391,                            !- Field 1924
  Until: 06:00,                           !- Field 1925
  0.47593716,                             !- Field 1926
  Until: 09:00,                           !- Field 1927
  0.595920216,                            !- Field 1928
  Until: 12:00,                           !- Field 1929
  0.722935394,                            !- Field 1930
  Until: 15:00,                           !- Field 1931
  0.844621612,                            !- Field 1932
  Until: 17:00,                           !- Field 1933
  0.722935394,                            !- Field 1934
  Until: 19:00,                           !- Field 1935
  0.595920216,                            !- Field 1936
  Until: 21:00,                           !- Field 1937
  0.039542594,                            !- Field 1938
  Until: 24:00,                           !- Field 1939
  0.065433391,                            !- Field 1940
  Through: 05/17,                         !- Field 1941
  For: AllDays,                           !- Field 1942
  Until: 05:00,                           !- Field 1943
  0.065433391,                            !- Field 1944
  Until: 06:00,                           !- Field 1945
  0.095112655,                            !- Field 1946
  Until: 07:00,                           !- Field 1947
  0.039542594,                            !- Field 1948
  Until: 12:00,                           !- Field 1949
  0.595920216,                            !- Field 1950
  Until: 14:00,                           !- Field 1951
  0.47593716,                             !- Field 1952
  Until: 16:00,                           !- Field 1953
  0.595920216,                            !- Field 1954
  Until: 17:00,                           !- Field 1955
  0.722935394,                            !- Field 1956
  Until: 19:00,                           !- Field 1957
  0.595920216,                            !- Field 1958
  Until: 21:00,                           !- Field 1959
  0.039542594,                            !- Field 1960
  Until: 24:00,                           !- Field 1961
  0.065433391,                            !- Field 1962
  Through: 05/18,                         !- Field 1963
  For: AllDays,                           !- Field 1964
  Until: 05:00,                           !- Field 1965
  0.065433391,                            !- Field 1966
  Until: 06:00,                           !- Field 1967
  0.47593716,                             !- Field 1968
  Until: 07:00,                           !- Field 1969
  0.595920216,                            !- Field 1970
  Until: 08:00,                           !- Field 1971
  0.47593716,                             !- Field 1972
  Until: 11:00,                           !- Field 1973
  0.595920216,                            !- Field 1974
  Until: 13:00,                           !- Field 1975
  0.722935394,                            !- Field 1976
  Until: 17:00,                           !- Field 1977
  0.844621612,                            !- Field 1978
  Until: 18:00,                           !- Field 1979
  0.722935394,                            !- Field 1980
  Until: 19:00,                           !- Field 1981
  0.595920216,                            !- Field 1982
  Until: 21:00,                           !- Field 1983
  0.039542594,                            !- Field 1984
  Until: 24:00,                           !- Field 1985
  0.065433391,                            !- Field 1986
  Through: 05/19,                         !- Field 1987
  For: AllDays,                           !- Field 1988
  Until: 05:00,                           !- Field 1989
  0.065433391,                            !- Field 1990
  Until: 06:00,                           !- Field 1991
  0.47593716,                             !- Field 1992
  Until: 07:00,                           !- Field 1993
  0.595920216,                            !- Field 1994
  Until: 08:00,                           !- Field 1995
  0.722935394,                            !- Field 1996
  Until: 10:00,                           !- Field 1997
  0.844621612,                            !- Field 1998
  Until: 16:00,                           !- Field 1999
  0.943778815,                            !- Field 2000
  Until: 17:00,                           !- Field 2001
  0.844621612,                            !- Field 2002
  Until: 18:00,                           !- Field 2003
  0.722935394,                            !- Field 2004
  Until: 19:00,                           !- Field 2005
  0.595920216,                            !- Field 2006
  Until: 21:00,                           !- Field 2007
  0.039542594,                            !- Field 2008
  Until: 24:00,                           !- Field 2009
  0.065433391,                            !- Field 2010
  Through: 05/20,                         !- Field 2011
  For: AllDays,                           !- Field 2012
  Until: 05:00,                           !- Field 2013
  0.065433391,                            !- Field 2014
  Until: 06:00,                           !- Field 2015
  0.47593716,                             !- Field 2016
  Until: 07:00,                           !- Field 2017
  0.595920216,                            !- Field 2018
  Until: 11:00,                           !- Field 2019
  0.722935394,                            !- Field 2020
  Until: 13:00,                           !- Field 2021
  0.943778815,                            !- Field 2022
  Until: 14:00,                           !- Field 2023
  0.722935394,                            !- Field 2024
  Until: 17:00,                           !- Field 2025
  0.595920216,                            !- Field 2026
  Until: 21:00,                           !- Field 2027
  0.039542594,                            !- Field 2028
  Until: 24:00,                           !- Field 2029
  0.065433391,                            !- Field 2030
  Through: 05/21,                         !- Field 2031
  For: AllDays,                           !- Field 2032
  Until: 05:00,                           !- Field 2033
  0.065433391,                            !- Field 2034
  Until: 06:00,                           !- Field 2035
  0.095112655,                            !- Field 2036
  Until: 07:00,                           !- Field 2037
  0.595920216,                            !- Field 2038
  Until: 08:00,                           !- Field 2039
  0.47593716,                             !- Field 2040
  Until: 10:00,                           !- Field 2041
  0.595920216,                            !- Field 2042
  Until: 14:00,                           !- Field 2043
  0.722935394,                            !- Field 2044
  Until: 18:00,                           !- Field 2045
  0.595920216,                            !- Field 2046
  Until: 21:00,                           !- Field 2047
  0.039542594,                            !- Field 2048
  Until: 24:00,                           !- Field 2049
  0.065433391,                            !- Field 2050
  Through: 05/22,                         !- Field 2051
  For: AllDays,                           !- Field 2052
  Until: 05:00,                           !- Field 2053
  0.065433391,                            !- Field 2054
  Until: 06:00,                           !- Field 2055
  0.095112655,                            !- Field 2056
  Until: 19:00,                           !- Field 2057
  0.595920216,                            !- Field 2058
  Until: 21:00,                           !- Field 2059
  0.039542594,                            !- Field 2060
  Until: 24:00,                           !- Field 2061
  0.065433391,                            !- Field 2062
  Through: 05/23,                         !- Field 2063
  For: AllDays,                           !- Field 2064
  Until: 04:00,                           !- Field 2065
  0.065433391,                            !- Field 2066
  Until: 05:00,                           !- Field 2067
  0.370539897,                            !- Field 2068
  Until: 06:00,                           !- Field 2069
  0.47593716,                             !- Field 2070
  Until: 08:00,                           !- Field 2071
  0.595920216,                            !- Field 2072
  Until: 16:00,                           !- Field 2073
  0.722935394,                            !- Field 2074
  Until: 19:00,                           !- Field 2075
  0.595920216,                            !- Field 2076
  Until: 21:00,                           !- Field 2077
  0.039542594,                            !- Field 2078
  Until: 24:00,                           !- Field 2079
  0.065433391,                            !- Field 2080
  Through: 05/24,                         !- Field 2081
  For: AllDays,                           !- Field 2082
  Until: 04:00,                           !- Field 2083
  0.065433391,                            !- Field 2084
  Until: 05:00,                           !- Field 2085
  0.370539897,                            !- Field 2086
  Until: 06:00,                           !- Field 2087
  0.47593716,                             !- Field 2088
  Until: 07:00,                           !- Field 2089
  0.595920216,                            !- Field 2090
  Until: 10:00,                           !- Field 2091
  0.722935394,                            !- Field 2092
  Until: 11:00,                           !- Field 2093
  0.595920216,                            !- Field 2094
  Until: 14:00,                           !- Field 2095
  0.722935394,                            !- Field 2096
  Until: 17:00,                           !- Field 2097
  0.595920216,                            !- Field 2098
  Until: 21:00,                           !- Field 2099
  0.039542594,                            !- Field 2100
  Until: 24:00,                           !- Field 2101
  0.065433391,                            !- Field 2102
  Through: 05/25,                         !- Field 2103
  For: AllDays,                           !- Field 2104
  Until: 05:00,                           !- Field 2105
  0.065433391,                            !- Field 2106
  Until: 06:00,                           !- Field 2107
  0.095112655,                            !- Field 2108
  Until: 17:00,                           !- Field 2109
  0.595920216,                            !- Field 2110
  Until: 21:00,                           !- Field 2111
  0.039542594,                            !- Field 2112
  Until: 24:00,                           !- Field 2113
  0.065433391,                            !- Field 2114
  Through: 05/26,                         !- Field 2115
  For: AllDays,                           !- Field 2116
  Until: 05:00,                           !- Field 2117
  0.065433391,                            !- Field 2118
  Until: 06:00,                           !- Field 2119
  0.47593716,                             !- Field 2120
  Until: 17:00,                           !- Field 2121
  0.595920216,                            !- Field 2122
  Until: 21:00,                           !- Field 2123
  0.039542594,                            !- Field 2124
  Until: 24:00,                           !- Field 2125
  0.065433391,                            !- Field 2126
  Through: 05/27,                         !- Field 2127
  For: AllDays,                           !- Field 2128
  Until: 05:00,                           !- Field 2129
  0.065433391,                            !- Field 2130
  Until: 06:00,                           !- Field 2131
  0.095112655,                            !- Field 2132
  Until: 09:00,                           !- Field 2133
  0.039542594,                            !- Field 2134
  Until: 18:00,                           !- Field 2135
  0.595920216,                            !- Field 2136
  Until: 21:00,                           !- Field 2137
  0.039542594,                            !- Field 2138
  Until: 24:00,                           !- Field 2139
  0.065433391,                            !- Field 2140
  Through: 05/28,                         !- Field 2141
  For: AllDays,                           !- Field 2142
  Until: 04:00,                           !- Field 2143
  0.065433391,                            !- Field 2144
  Until: 05:00,                           !- Field 2145
  0.370539897,                            !- Field 2146
  Until: 06:00,                           !- Field 2147
  0.47593716,                             !- Field 2148
  Until: 09:00,                           !- Field 2149
  0.595920216,                            !- Field 2150
  Until: 16:00,                           !- Field 2151
  0.722935394,                            !- Field 2152
  Until: 19:00,                           !- Field 2153
  0.595920216,                            !- Field 2154
  Until: 21:00,                           !- Field 2155
  0.039542594,                            !- Field 2156
  Until: 24:00,                           !- Field 2157
  0.065433391,                            !- Field 2158
  Through: 05/29,                         !- Field 2159
  For: AllDays,                           !- Field 2160
  Until: 04:00,                           !- Field 2161
  0.065433391,                            !- Field 2162
  Until: 05:00,                           !- Field 2163
  0.370539897,                            !- Field 2164
  Until: 06:00,                           !- Field 2165
  0.47593716,                             !- Field 2166
  Until: 07:00,                           !- Field 2167
  0.595920216,                            !- Field 2168
  Until: 11:00,                           !- Field 2169
  0.722935394,                            !- Field 2170
  Until: 17:00,                           !- Field 2171
  0.844621612,                            !- Field 2172
  Until: 18:00,                           !- Field 2173
  0.722935394,                            !- Field 2174
  Until: 19:00,                           !- Field 2175
  0.595920216,                            !- Field 2176
  Until: 21:00,                           !- Field 2177
  0.039542594,                            !- Field 2178
  Until: 24:00,                           !- Field 2179
  0.065433391,                            !- Field 2180
  Through: 05/30,                         !- Field 2181
  For: AllDays,                           !- Field 2182
  Until: 04:00,                           !- Field 2183
  0.065433391,                            !- Field 2184
  Until: 05:00,                           !- Field 2185
  0.370539897,                            !- Field 2186
  Until: 06:00,                           !- Field 2187
  0.47593716,                             !- Field 2188
  Until: 07:00,                           !- Field 2189
  0.595920216,                            !- Field 2190
  Until: 10:00,                           !- Field 2191
  0.722935394,                            !- Field 2192
  Until: 17:00,                           !- Field 2193
  0.844621612,                            !- Field 2194
  Until: 18:00,                           !- Field 2195
  0.722935394,                            !- Field 2196
  Until: 19:00,                           !- Field 2197
  0.595920216,                            !- Field 2198
  Until: 21:00,                           !- Field 2199
  0.039542594,                            !- Field 2200
  Until: 24:00,                           !- Field 2201
  0.065433391,                            !- Field 2202
  Through: 05/31,                         !- Field 2203
  For: AllDays,                           !- Field 2204
  Until: 05:00,                           !- Field 2205
  0.065433391,                            !- Field 2206
  Until: 06:00,                           !- Field 2207
  0.47593716,                             !- Field 2208
  Until: 08:00,                           !- Field 2209
  0.595920216,                            !- Field 2210
  Until: 17:00,                           !- Field 2211
  0.722935394,                            !- Field 2212
  Until: 19:00,                           !- Field 2213
  0.595920216,                            !- Field 2214
  Until: 21:00,                           !- Field 2215
  0.039542594,                            !- Field 2216
  Until: 24:00,                           !- Field 2217
  0.065433391,                            !- Field 2218
  Through: 06/01,                         !- Field 2219
  For: AllDays,                           !- Field 2220
  Until: 05:00,                           !- Field 2221
  0.065433391,                            !- Field 2222
  Until: 06:00,                           !- Field 2223
  0.095112655,                            !- Field 2224
  Until: 09:00,                           !- Field 2225
  0.595920216,                            !- Field 2226
  Until: 10:00,                           !- Field 2227
  0.47593716,                             !- Field 2228
  Until: 11:00,                           !- Field 2229
  0.595920216,                            !- Field 2230
  Until: 12:00,                           !- Field 2231
  0.722935394,                            !- Field 2232
  Until: 14:00,                           !- Field 2233
  0.595920216,                            !- Field 2234
  Until: 16:00,                           !- Field 2235
  0.722935394,                            !- Field 2236
  Until: 18:00,                           !- Field 2237
  0.595920216,                            !- Field 2238
  Until: 21:00,                           !- Field 2239
  0.039542594,                            !- Field 2240
  Until: 24:00,                           !- Field 2241
  0.065433391,                            !- Field 2242
  Through: 06/02,                         !- Field 2243
  For: AllDays,                           !- Field 2244
  Until: 05:00,                           !- Field 2245
  0.065433391,                            !- Field 2246
  Until: 06:00,                           !- Field 2247
  0.47593716,                             !- Field 2248
  Until: 07:00,                           !- Field 2249
  0.595920216,                            !- Field 2250
  Until: 08:00,                           !- Field 2251
  0.722935394,                            !- Field 2252
  Until: 09:00,                           !- Field 2253
  0.844621612,                            !- Field 2254
  Until: 16:00,                           !- Field 2255
  0.943778815,                            !- Field 2256
  Until: 17:00,                           !- Field 2257
  0.844621612,                            !- Field 2258
  Until: 18:00,                           !- Field 2259
  0.722935394,                            !- Field 2260
  Until: 19:00,                           !- Field 2261
  0.595920216,                            !- Field 2262
  Until: 21:00,                           !- Field 2263
  0.039542594,                            !- Field 2264
  Until: 24:00,                           !- Field 2265
  0.065433391,                            !- Field 2266
  Through: 06/03,                         !- Field 2267
  For: AllDays,                           !- Field 2268
  Until: 05:00,                           !- Field 2269
  0.065433391,                            !- Field 2270
  Until: 06:00,                           !- Field 2271
  0.095112655,                            !- Field 2272
  Until: 07:00,                           !- Field 2273
  0.039542594,                            !- Field 2274
  Until: 13:00,                           !- Field 2275
  0.595920216,                            !- Field 2276
  Until: 14:00,                           !- Field 2277
  0.47593716,                             !- Field 2278
  Until: 15:00,                           !- Field 2279
  0.595920216,                            !- Field 2280
  Until: 16:00,                           !- Field 2281
  0.47593716,                             !- Field 2282
  Until: 18:00,                           !- Field 2283
  0.595920216,                            !- Field 2284
  Until: 21:00,                           !- Field 2285
  0.039542594,                            !- Field 2286
  Until: 24:00,                           !- Field 2287
  0.065433391,                            !- Field 2288
  Through: 06/04,                         !- Field 2289
  For: AllDays,                           !- Field 2290
  Until: 04:00,                           !- Field 2291
  0.065433391,                            !- Field 2292
  Until: 05:00,                           !- Field 2293
  0.370539897,                            !- Field 2294
  Until: 06:00,                           !- Field 2295
  0.47593716,                             !- Field 2296
  Until: 07:00,                           !- Field 2297
  0.595920216,                            !- Field 2298
  Until: 16:00,                           !- Field 2299
  0.722935394,                            !- Field 2300
  Until: 18:00,                           !- Field 2301
  0.595920216,                            !- Field 2302
  Until: 21:00,                           !- Field 2303
  0.039542594,                            !- Field 2304
  Until: 24:00,                           !- Field 2305
  0.065433391,                            !- Field 2306
  Through: 06/05,                         !- Field 2307
  For: AllDays,                           !- Field 2308
  Until: 04:00,                           !- Field 2309
  0.065433391,                            !- Field 2310
  Until: 05:00,                           !- Field 2311
  0.370539897,                            !- Field 2312
  Until: 06:00,                           !- Field 2313
  0.47593716,                             !- Field 2314
  Until: 07:00,                           !- Field 2315
  0.595920216,                            !- Field 2316
  Until: 15:00,                           !- Field 2317
  0.722935394,                            !- Field 2318
  Until: 19:00,                           !- Field 2319
  0.595920216,                            !- Field 2320
  Until: 21:00,                           !- Field 2321
  0.039542594,                            !- Field 2322
  Until: 24:00,                           !- Field 2323
  0.065433391,                            !- Field 2324
  Through: 06/06,                         !- Field 2325
  For: AllDays,                           !- Field 2326
  Until: 05:00,                           !- Field 2327
  0.065433391,                            !- Field 2328
  Until: 06:00,                           !- Field 2329
  0.47593716,                             !- Field 2330
  Until: 08:00,                           !- Field 2331
  0.595920216,                            !- Field 2332
  Until: 10:00,                           !- Field 2333
  0.47593716,                             !- Field 2334
  Until: 12:00,                           !- Field 2335
  0.595920216,                            !- Field 2336
  Until: 13:00,                           !- Field 2337
  0.47593716,                             !- Field 2338
  Until: 18:00,                           !- Field 2339
  0.595920216,                            !- Field 2340
  Until: 21:00,                           !- Field 2341
  0.039542594,                            !- Field 2342
  Until: 24:00,                           !- Field 2343
  0.065433391,                            !- Field 2344
  Through: 06/07,                         !- Field 2345
  For: AllDays,                           !- Field 2346
  Until: 05:00,                           !- Field 2347
  0.065433391,                            !- Field 2348
  Until: 06:00,                           !- Field 2349
  0.095112655,                            !- Field 2350
  Until: 11:00,                           !- Field 2351
  0.595920216,                            !- Field 2352
  Until: 16:00,                           !- Field 2353
  0.722935394,                            !- Field 2354
  Until: 18:00,                           !- Field 2355
  0.595920216,                            !- Field 2356
  Until: 21:00,                           !- Field 2357
  0.039542594,                            !- Field 2358
  Until: 24:00,                           !- Field 2359
  0.065433391,                            !- Field 2360
  Through: 06/08,                         !- Field 2361
  For: AllDays,                           !- Field 2362
  Until: 05:00,                           !- Field 2363
  0.065433391,                            !- Field 2364
  Until: 06:00,                           !- Field 2365
  0.47593716,                             !- Field 2366
  Until: 08:00,                           !- Field 2367
  0.595920216,                            !- Field 2368
  Until: 09:00,                           !- Field 2369
  0.722935394,                            !- Field 2370
  Until: 12:00,                           !- Field 2371
  0.844621612,                            !- Field 2372
  Until: 16:00,                           !- Field 2373
  0.943778815,                            !- Field 2374
  Until: 17:00,                           !- Field 2375
  0.844621612,                            !- Field 2376
  Until: 18:00,                           !- Field 2377
  0.722935394,                            !- Field 2378
  Until: 19:00,                           !- Field 2379
  0.595920216,                            !- Field 2380
  Until: 21:00,                           !- Field 2381
  0.039542594,                            !- Field 2382
  Until: 24:00,                           !- Field 2383
  0.065433391,                            !- Field 2384
  Through: 06/09,                         !- Field 2385
  For: AllDays,                           !- Field 2386
  Until: 04:00,                           !- Field 2387
  0.065433391,                            !- Field 2388
  Until: 05:00,                           !- Field 2389
  0.370539897,                            !- Field 2390
  Until: 07:00,                           !- Field 2391
  0.47593716,                             !- Field 2392
  Until: 08:00,                           !- Field 2393
  0.595920216,                            !- Field 2394
  Until: 09:00,                           !- Field 2395
  0.722935394,                            !- Field 2396
  Until: 10:00,                           !- Field 2397
  0.844621612,                            !- Field 2398
  Until: 17:00,                           !- Field 2399
  0.943778815,                            !- Field 2400
  Until: 18:00,                           !- Field 2401
  0.844621612,                            !- Field 2402
  Until: 19:00,                           !- Field 2403
  0.595920216,                            !- Field 2404
  Until: 21:00,                           !- Field 2405
  0.039542594,                            !- Field 2406
  Until: 24:00,                           !- Field 2407
  0.065433391,                            !- Field 2408
  Through: 06/10,                         !- Field 2409
  For: AllDays,                           !- Field 2410
  Until: 04:00,                           !- Field 2411
  0.065433391,                            !- Field 2412
  Until: 05:00,                           !- Field 2413
  0.370539897,                            !- Field 2414
  Until: 06:00,                           !- Field 2415
  0.47593716,                             !- Field 2416
  Until: 08:00,                           !- Field 2417
  0.595920216,                            !- Field 2418
  Until: 09:00,                           !- Field 2419
  0.722935394,                            !- Field 2420
  Until: 10:00,                           !- Field 2421
  0.844621612,                            !- Field 2422
  Until: 16:00,                           !- Field 2423
  0.943778815,                            !- Field 2424
  Until: 17:00,                           !- Field 2425
  0.844621612,                            !- Field 2426
  Until: 18:00,                           !- Field 2427
  0.722935394,                            !- Field 2428
  Until: 19:00,                           !- Field 2429
  0.595920216,                            !- Field 2430
  Until: 21:00,                           !- Field 2431
  0.039542594,                            !- Field 2432
  Until: 24:00,                           !- Field 2433
  0.065433391,                            !- Field 2434
  Through: 06/11,                         !- Field 2435
  For: AllDays,                           !- Field 2436
  Until: 05:00,                           !- Field 2437
  0.065433391,                            !- Field 2438
  Until: 06:00,                           !- Field 2439
  0.47593716,                             !- Field 2440
  Until: 07:00,                           !- Field 2441
  0.595920216,                            !- Field 2442
  Until: 10:00,                           !- Field 2443
  0.722935394,                            !- Field 2444
  Until: 13:00,                           !- Field 2445
  0.595920216,                            !- Field 2446
  Until: 14:00,                           !- Field 2447
  0.722935394,                            !- Field 2448
  Until: 15:00,                           !- Field 2449
  0.943778815,                            !- Field 2450
  Until: 16:00,                           !- Field 2451
  0.844621612,                            !- Field 2452
  Until: 18:00,                           !- Field 2453
  0.722935394,                            !- Field 2454
  Until: 19:00,                           !- Field 2455
  0.595920216,                            !- Field 2456
  Until: 21:00,                           !- Field 2457
  0.039542594,                            !- Field 2458
  Until: 24:00,                           !- Field 2459
  0.065433391,                            !- Field 2460
  Through: 06/12,                         !- Field 2461
  For: AllDays,                           !- Field 2462
  Until: 04:00,                           !- Field 2463
  0.065433391,                            !- Field 2464
  Until: 05:00,                           !- Field 2465
  0.370539897,                            !- Field 2466
  Until: 06:00,                           !- Field 2467
  0.47593716,                             !- Field 2468
  Until: 07:00,                           !- Field 2469
  0.595920216,                            !- Field 2470
  Until: 09:00,                           !- Field 2471
  0.722935394,                            !- Field 2472
  Until: 16:00,                           !- Field 2473
  0.844621612,                            !- Field 2474
  Until: 18:00,                           !- Field 2475
  0.722935394,                            !- Field 2476
  Until: 19:00,                           !- Field 2477
  0.595920216,                            !- Field 2478
  Until: 21:00,                           !- Field 2479
  0.039542594,                            !- Field 2480
  Until: 24:00,                           !- Field 2481
  0.065433391,                            !- Field 2482
  Through: 06/13,                         !- Field 2483
  For: AllDays,                           !- Field 2484
  Until: 04:00,                           !- Field 2485
  0.065433391,                            !- Field 2486
  Until: 05:00,                           !- Field 2487
  0.370539897,                            !- Field 2488
  Until: 06:00,                           !- Field 2489
  0.47593716,                             !- Field 2490
  Until: 07:00,                           !- Field 2491
  0.595920216,                            !- Field 2492
  Until: 18:00,                           !- Field 2493
  0.722935394,                            !- Field 2494
  Until: 19:00,                           !- Field 2495
  0.595920216,                            !- Field 2496
  Until: 21:00,                           !- Field 2497
  0.039542594,                            !- Field 2498
  Until: 24:00,                           !- Field 2499
  0.065433391,                            !- Field 2500
  Through: 06/14,                         !- Field 2501
  For: AllDays,                           !- Field 2502
  Until: 04:00,                           !- Field 2503
  0.065433391,                            !- Field 2504
  Until: 05:00,                           !- Field 2505
  0.370539897,                            !- Field 2506
  Until: 06:00,                           !- Field 2507
  0.47593716,                             !- Field 2508
  Until: 07:00,                           !- Field 2509
  0.595920216,                            !- Field 2510
  Until: 10:00,                           !- Field 2511
  0.722935394,                            !- Field 2512
  Until: 17:00,                           !- Field 2513
  0.844621612,                            !- Field 2514
  Until: 18:00,                           !- Field 2515
  0.722935394,                            !- Field 2516
  Until: 19:00,                           !- Field 2517
  0.595920216,                            !- Field 2518
  Until: 21:00,                           !- Field 2519
  0.039542594,                            !- Field 2520
  Until: 24:00,                           !- Field 2521
  0.065433391,                            !- Field 2522
  Through: 06/15,                         !- Field 2523
  For: AllDays,                           !- Field 2524
  Until: 04:00,                           !- Field 2525
  0.065433391,                            !- Field 2526
  Until: 05:00,                           !- Field 2527
  0.370539897,                            !- Field 2528
  Until: 06:00,                           !- Field 2529
  0.47593716,                             !- Field 2530
  Until: 07:00,                           !- Field 2531
  0.595920216,                            !- Field 2532
  Until: 08:00,                           !- Field 2533
  0.722935394,                            !- Field 2534
  Until: 11:00,                           !- Field 2535
  0.844621612,                            !- Field 2536
  Until: 15:00,                           !- Field 2537
  0.943778815,                            !- Field 2538
  Until: 17:00,                           !- Field 2539
  0.844621612,                            !- Field 2540
  Until: 18:00,                           !- Field 2541
  0.722935394,                            !- Field 2542
  Until: 19:00,                           !- Field 2543
  0.595920216,                            !- Field 2544
  Until: 21:00,                           !- Field 2545
  0.039542594,                            !- Field 2546
  Until: 24:00,                           !- Field 2547
  0.065433391,                            !- Field 2548
  Through: 06/16,                         !- Field 2549
  For: AllDays,                           !- Field 2550
  Until: 05:00,                           !- Field 2551
  0.065433391,                            !- Field 2552
  Until: 06:00,                           !- Field 2553
  0.47593716,                             !- Field 2554
  Until: 07:00,                           !- Field 2555
  0.595920216,                            !- Field 2556
  Until: 11:00,                           !- Field 2557
  0.722935394,                            !- Field 2558
  Until: 14:00,                           !- Field 2559
  0.595920216,                            !- Field 2560
  Until: 15:00,                           !- Field 2561
  0.722935394,                            !- Field 2562
  Until: 16:00,                           !- Field 2563
  0.844621612,                            !- Field 2564
  Until: 18:00,                           !- Field 2565
  0.722935394,                            !- Field 2566
  Until: 19:00,                           !- Field 2567
  0.595920216,                            !- Field 2568
  Until: 21:00,                           !- Field 2569
  0.039542594,                            !- Field 2570
  Until: 24:00,                           !- Field 2571
  0.065433391,                            !- Field 2572
  Through: 06/17,                         !- Field 2573
  For: AllDays,                           !- Field 2574
  Until: 05:00,                           !- Field 2575
  0.065433391,                            !- Field 2576
  Until: 06:00,                           !- Field 2577
  0.47593716,                             !- Field 2578
  Until: 08:00,                           !- Field 2579
  0.595920216,                            !- Field 2580
  Until: 09:00,                           !- Field 2581
  0.722935394,                            !- Field 2582
  Until: 10:00,                           !- Field 2583
  0.844621612,                            !- Field 2584
  Until: 13:00,                           !- Field 2585
  0.943778815,                            !- Field 2586
  Until: 14:00,                           !- Field 2587
  0.844621612,                            !- Field 2588
  Until: 15:00,                           !- Field 2589
  0.595920216,                            !- Field 2590
  Until: 18:00,                           !- Field 2591
  0.47593716,                             !- Field 2592
  Until: 19:00,                           !- Field 2593
  0.595920216,                            !- Field 2594
  Until: 21:00,                           !- Field 2595
  0.039542594,                            !- Field 2596
  Until: 24:00,                           !- Field 2597
  0.065433391,                            !- Field 2598
  Through: 06/18,                         !- Field 2599
  For: AllDays,                           !- Field 2600
  Until: 05:00,                           !- Field 2601
  0.065433391,                            !- Field 2602
  Until: 06:00,                           !- Field 2603
  0.095112655,                            !- Field 2604
  Until: 07:00,                           !- Field 2605
  0.595920216,                            !- Field 2606
  Until: 08:00,                           !- Field 2607
  0.47593716,                             !- Field 2608
  Until: 14:00,                           !- Field 2609
  0.595920216,                            !- Field 2610
  Until: 16:00,                           !- Field 2611
  0.722935394,                            !- Field 2612
  Until: 18:00,                           !- Field 2613
  0.595920216,                            !- Field 2614
  Until: 21:00,                           !- Field 2615
  0.039542594,                            !- Field 2616
  Until: 24:00,                           !- Field 2617
  0.065433391,                            !- Field 2618
  Through: 06/19,                         !- Field 2619
  For: AllDays,                           !- Field 2620
  Until: 05:00,                           !- Field 2621
  0.065433391,                            !- Field 2622
  Until: 11:00,                           !- Field 2623
  0.47593716,                             !- Field 2624
  Until: 13:00,                           !- Field 2625
  0.595920216,                            !- Field 2626
  Until: 14:00,                           !- Field 2627
  0.722935394,                            !- Field 2628
  Until: 15:00,                           !- Field 2629
  0.844621612,                            !- Field 2630
  Until: 16:00,                           !- Field 2631
  0.722935394,                            !- Field 2632
  Until: 19:00,                           !- Field 2633
  0.595920216,                            !- Field 2634
  Until: 21:00,                           !- Field 2635
  0.039542594,                            !- Field 2636
  Until: 24:00,                           !- Field 2637
  0.065433391,                            !- Field 2638
  Through: 06/20,                         !- Field 2639
  For: AllDays,                           !- Field 2640
  Until: 05:00,                           !- Field 2641
  0.065433391,                            !- Field 2642
  Until: 06:00,                           !- Field 2643
  0.47593716,                             !- Field 2644
  Until: 07:00,                           !- Field 2645
  0.595920216,                            !- Field 2646
  Until: 08:00,                           !- Field 2647
  0.47593716,                             !- Field 2648
  Until: 10:00,                           !- Field 2649
  0.595920216,                            !- Field 2650
  Until: 11:00,                           !- Field 2651
  0.47593716,                             !- Field 2652
  Until: 18:00,                           !- Field 2653
  0.595920216,                            !- Field 2654
  Until: 21:00,                           !- Field 2655
  0.039542594,                            !- Field 2656
  Until: 24:00,                           !- Field 2657
  0.065433391,                            !- Field 2658
  Through: 06/21,                         !- Field 2659
  For: AllDays,                           !- Field 2660
  Until: 04:00,                           !- Field 2661
  0.065433391,                            !- Field 2662
  Until: 05:00,                           !- Field 2663
  0.370539897,                            !- Field 2664
  Until: 06:00,                           !- Field 2665
  0.47593716,                             !- Field 2666
  Until: 07:00,                           !- Field 2667
  0.595920216,                            !- Field 2668
  Until: 11:00,                           !- Field 2669
  0.722935394,                            !- Field 2670
  Until: 16:00,                           !- Field 2671
  0.844621612,                            !- Field 2672
  Until: 17:00,                           !- Field 2673
  0.722935394,                            !- Field 2674
  Until: 19:00,                           !- Field 2675
  0.595920216,                            !- Field 2676
  Until: 21:00,                           !- Field 2677
  0.039542594,                            !- Field 2678
  Until: 24:00,                           !- Field 2679
  0.065433391,                            !- Field 2680
  Through: 06/22,                         !- Field 2681
  For: AllDays,                           !- Field 2682
  Until: 04:00,                           !- Field 2683
  0.065433391,                            !- Field 2684
  Until: 05:00,                           !- Field 2685
  0.370539897,                            !- Field 2686
  Until: 06:00,                           !- Field 2687
  0.47593716,                             !- Field 2688
  Until: 08:00,                           !- Field 2689
  0.595920216,                            !- Field 2690
  Until: 10:00,                           !- Field 2691
  0.722935394,                            !- Field 2692
  Until: 14:00,                           !- Field 2693
  0.844621612,                            !- Field 2694
  Until: 18:00,                           !- Field 2695
  0.722935394,                            !- Field 2696
  Until: 19:00,                           !- Field 2697
  0.595920216,                            !- Field 2698
  Until: 21:00,                           !- Field 2699
  0.039542594,                            !- Field 2700
  Until: 24:00,                           !- Field 2701
  0.065433391,                            !- Field 2702
  Through: 06/23,                         !- Field 2703
  For: AllDays,                           !- Field 2704
  Until: 04:00,                           !- Field 2705
  0.065433391,                            !- Field 2706
  Until: 05:00,                           !- Field 2707
  0.370539897,                            !- Field 2708
  Until: 06:00,                           !- Field 2709
  0.47593716,                             !- Field 2710
  Until: 07:00,                           !- Field 2711
  0.595920216,                            !- Field 2712
  Until: 09:00,                           !- Field 2713
  0.722935394,                            !- Field 2714
  Until: 17:00,                           !- Field 2715
  0.844621612,                            !- Field 2716
  Until: 18:00,                           !- Field 2717
  0.722935394,                            !- Field 2718
  Until: 19:00,                           !- Field 2719
  0.595920216,                            !- Field 2720
  Until: 21:00,                           !- Field 2721
  0.039542594,                            !- Field 2722
  Until: 24:00,                           !- Field 2723
  0.065433391,                            !- Field 2724
  Through: 06/24,                         !- Field 2725
  For: AllDays,                           !- Field 2726
  Until: 04:00,                           !- Field 2727
  0.065433391,                            !- Field 2728
  Until: 05:00,                           !- Field 2729
  0.370539897,                            !- Field 2730
  Until: 06:00,                           !- Field 2731
  0.47593716,                             !- Field 2732
  Until: 07:00,                           !- Field 2733
  0.595920216,                            !- Field 2734
  Until: 08:00,                           !- Field 2735
  0.722935394,                            !- Field 2736
  Until: 10:00,                           !- Field 2737
  0.844621612,                            !- Field 2738
  Until: 16:00,                           !- Field 2739
  0.943778815,                            !- Field 2740
  Until: 18:00,                           !- Field 2741
  0.722935394,                            !- Field 2742
  Until: 19:00,                           !- Field 2743
  0.595920216,                            !- Field 2744
  Until: 21:00,                           !- Field 2745
  0.039542594,                            !- Field 2746
  Until: 24:00,                           !- Field 2747
  0.065433391,                            !- Field 2748
  Through: 06/25,                         !- Field 2749
  For: AllDays,                           !- Field 2750
  Until: 05:00,                           !- Field 2751
  0.065433391,                            !- Field 2752
  Until: 06:00,                           !- Field 2753
  0.47593716,                             !- Field 2754
  Until: 07:00,                           !- Field 2755
  0.595920216,                            !- Field 2756
  Until: 09:00,                           !- Field 2757
  0.47593716,                             !- Field 2758
  Until: 12:00,                           !- Field 2759
  0.595920216,                            !- Field 2760
  Until: 13:00,                           !- Field 2761
  0.722935394,                            !- Field 2762
  Until: 15:00,                           !- Field 2763
  0.595920216,                            !- Field 2764
  Until: 17:00,                           !- Field 2765
  0.722935394,                            !- Field 2766
  Until: 19:00,                           !- Field 2767
  0.595920216,                            !- Field 2768
  Until: 21:00,                           !- Field 2769
  0.039542594,                            !- Field 2770
  Until: 24:00,                           !- Field 2771
  0.065433391,                            !- Field 2772
  Through: 06/26,                         !- Field 2773
  For: AllDays,                           !- Field 2774
  Until: 04:00,                           !- Field 2775
  0.065433391,                            !- Field 2776
  Until: 05:00,                           !- Field 2777
  0.370539897,                            !- Field 2778
  Until: 06:00,                           !- Field 2779
  0.47593716,                             !- Field 2780
  Until: 08:00,                           !- Field 2781
  0.595920216,                            !- Field 2782
  Until: 11:00,                           !- Field 2783
  0.722935394,                            !- Field 2784
  Until: 15:00,                           !- Field 2785
  0.844621612,                            !- Field 2786
  Until: 17:00,                           !- Field 2787
  0.722935394,                            !- Field 2788
  Until: 19:00,                           !- Field 2789
  0.595920216,                            !- Field 2790
