
Version,
  8.9;                                    !- Version Identifier

Timestep,
  6;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  {524a6b83-5b2a-4362-9f21-ef9e2fdae4f0}, !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- LCC Price Escalation Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- LCC Price Escalation Name
  FuelOil#1,                              !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- LCC Price Escalation Name
  FuelOil#2,                              !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- LCC Price Escalation Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- LCC Price Escalation Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  Building 1,                             !- Name
  0,                                      !- North Axis {deg}
  ,                                       !- Terrain
  ,                                       !- Loads Convergence Tolerance Value
  0.4,                                    !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Shading:Building:Detailed,
  Shading Surface 1,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  5.86469417476257, -22.3185861306603, 3.16418692092295, !- X,Y,Z Vertex 1 {m}
  5.86469417476257, -22.3185861306603, 0, !- X,Y,Z Vertex 2 {m}
  -34.138903573341, 5.8402082925376, 0,   !- X,Y,Z Vertex 3 {m}
  -34.138903573341, 5.8402082925376, 3.16418692092295; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 2,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -18.0060016614984, 10.1847114415196, 7.3152, !- X,Y,Z Vertex 1 {m}
  -18.0060016614984, 10.1847114415196, 0, !- X,Y,Z Vertex 2 {m}
  5.8583976390131, 46.2679668718734, 0,   !- X,Y,Z Vertex 3 {m}
  5.8583976390131, 46.2679668718734, 7.3152; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 3,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -31.2484014838523, 18.942843524908, 7.3152, !- X,Y,Z Vertex 1 {m}
  -31.2484014838523, 18.942843524908, 0,  !- X,Y,Z Vertex 2 {m}
  -18.0060016614984, 10.1847114415196, 0, !- X,Y,Z Vertex 3 {m}
  -18.0060016614984, 10.1847114415196, 7.3152; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 4,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -7.3840021833409, 55.0260989552617, 7.3152, !- X,Y,Z Vertex 1 {m}
  -7.3840021833409, 55.0260989552617, 0,  !- X,Y,Z Vertex 2 {m}
  -31.2484014838523, 18.942843524908, 0,  !- X,Y,Z Vertex 3 {m}
  -31.2484014838523, 18.942843524908, 7.3152; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 5,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  5.8583976390131, 46.2679668718734, 7.3152, !- X,Y,Z Vertex 1 {m}
  5.8583976390131, 46.2679668718734, 0,   !- X,Y,Z Vertex 2 {m}
  -7.3840021833409, 55.0260989552617, 0,  !- X,Y,Z Vertex 3 {m}
  -7.3840021833409, 55.0260989552617, 7.3152; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 6,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -7.3840021833409, 55.0260989552617, 0,  !- X,Y,Z Vertex 1 {m}
  5.8583976390131, 46.2679668718734, 0,   !- X,Y,Z Vertex 2 {m}
  -18.0060016614984, 10.1847114415196, 0, !- X,Y,Z Vertex 3 {m}
  -31.2484014838523, 18.942843524908, 0;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 7,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -18.0060016614984, 10.1847114415196, 7.3152, !- X,Y,Z Vertex 1 {m}
  5.8583976390131, 46.2679668718734, 7.3152, !- X,Y,Z Vertex 2 {m}
  -7.3840021833409, 55.0260989552617, 7.3152, !- X,Y,Z Vertex 3 {m}
  -31.2484014838523, 18.942843524908, 7.3152; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 10,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  23.4703283301173, -16.1655483700521, 2.4384, !- X,Y,Z Vertex 1 {m}
  23.4703283301173, -16.1655483700521, 0, !- X,Y,Z Vertex 2 {m}
  23.4352762276209, -15.8993012183551, 0, !- X,Y,Z Vertex 3 {m}
  23.4352762276209, -15.8993012183551, 2.4384; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 11,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  21.9272783301173, -17.0564287029252, 2.4384, !- X,Y,Z Vertex 1 {m}
  21.9272783301173, -17.0564287029252, 0, !- X,Y,Z Vertex 2 {m}
  22.1753811784204, -17.1591962675557, 0, !- X,Y,Z Vertex 3 {m}
  22.1753811784204, -17.1591962675557, 2.4384; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 12,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  21.7142275843107, -15.4381476242455, 2.4384, !- X,Y,Z Vertex 1 {m}
  21.7142275843107, -15.4381476242455, 0, !- X,Y,Z Vertex 2 {m}
  21.5507479972443, -15.6511983700521, 0, !- X,Y,Z Vertex 3 {m}
  21.5507479972443, -15.6511983700521, 2.4384; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 13,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  23.1690290759239, -16.8929491158587, 2.4384, !- X,Y,Z Vertex 1 {m}
  23.1690290759239, -16.8929491158587, 0, !- X,Y,Z Vertex 2 {m}
  23.3325086629904, -16.6798983700521, 0, !- X,Y,Z Vertex 3 {m}
  23.3325086629904, -16.6798983700521, 2.4384; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 14,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  23.3325086629904, -16.6798983700521, 2.4384, !- X,Y,Z Vertex 1 {m}
  23.3325086629904, -16.6798983700521, 0, !- X,Y,Z Vertex 2 {m}
  23.4352762276209, -16.4317955217491, 0, !- X,Y,Z Vertex 3 {m}
  23.4352762276209, -16.4317955217491, 2.4384; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 15,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  23.4703283301173, -16.1655483700521, 9.6281875, !- X,Y,Z Vertex 1 {m}
  23.4703283301173, -16.1655483700521, 2.4384, !- X,Y,Z Vertex 2 {m}
  23.4352762276209, -16.4317955217491, 2.4384, !- X,Y,Z Vertex 3 {m}
  23.4352762276209, -16.4317955217491, 9.6281875; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 16,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  20.1048009972873, -22.5569505067853, 9.6281875, !- X,Y,Z Vertex 1 {m}
  20.1048009972873, -22.5569505067853, 2.4384, !- X,Y,Z Vertex 2 {m}
  21.8354449446566, -22.9455833246569, 2.4384, !- X,Y,Z Vertex 3 {m}
  21.8354449446566, -22.9455833246569, 9.6281875; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 17,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  22.9559783301173, -17.0564287029252, 2.4384, !- X,Y,Z Vertex 1 {m}
  22.9559783301173, -17.0564287029252, 0, !- X,Y,Z Vertex 2 {m}
  23.1690290759239, -16.8929491158587, 0, !- X,Y,Z Vertex 3 {m}
  23.1690290759239, -16.8929491158587, 2.4384; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 18,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  21.4479804326138, -15.8993012183551, 9.6281875, !- X,Y,Z Vertex 1 {m}
  21.4479804326138, -15.8993012183551, 2.4384, !- X,Y,Z Vertex 2 {m}
  21.5507479972443, -15.6511983700521, 2.4384, !- X,Y,Z Vertex 3 {m}
  21.5507479972443, -15.6511983700521, 9.6281875; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 19,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  23.1690290759239, -16.8929491158587, 9.6281875, !- X,Y,Z Vertex 1 {m}
  23.1690290759239, -16.8929491158587, 2.4384, !- X,Y,Z Vertex 2 {m}
  22.9559783301173, -17.0564287029252, 2.4384, !- X,Y,Z Vertex 3 {m}
  22.9559783301173, -17.0564287029252, 9.6281875; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 20,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  21.7142275843107, -16.8929491158587, 9.6281875, !- X,Y,Z Vertex 1 {m}
  21.7142275843107, -16.8929491158587, 2.4384, !- X,Y,Z Vertex 2 {m}
  21.5507479972443, -16.6798983700521, 2.4384, !- X,Y,Z Vertex 3 {m}
  21.5507479972443, -16.6798983700521, 9.6281875; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 21,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  21.9272783301173, -17.0564287029252, 9.6281875, !- X,Y,Z Vertex 1 {m}
  21.9272783301173, -17.0564287029252, 2.4384, !- X,Y,Z Vertex 2 {m}
  21.7142275843107, -16.8929491158587, 2.4384, !- X,Y,Z Vertex 3 {m}
  21.7142275843107, -16.8929491158587, 9.6281875; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 22,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  22.7078754818143, -17.1591962675557, 9.6281875, !- X,Y,Z Vertex 1 {m}
  22.7078754818143, -17.1591962675557, 2.4384, !- X,Y,Z Vertex 2 {m}
  22.4416283301173, -17.1942483700521, 2.4384, !- X,Y,Z Vertex 3 {m}
  22.4416283301173, -17.1942483700521, 9.6281875; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 23,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  23.4352762276209, -16.4317955217491, 9.6281875, !- X,Y,Z Vertex 1 {m}
  23.4352762276209, -16.4317955217491, 2.4384, !- X,Y,Z Vertex 2 {m}
  23.3325086629904, -16.6798983700521, 2.4384, !- X,Y,Z Vertex 3 {m}
  23.3325086629904, -16.6798983700521, 9.6281875; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 24,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  22.9559783301173, -17.0564287029252, 9.6281875, !- X,Y,Z Vertex 1 {m}
  22.9559783301173, -17.0564287029252, 2.4384, !- X,Y,Z Vertex 2 {m}
  22.7078754818143, -17.1591962675557, 2.4384, !- X,Y,Z Vertex 3 {m}
  22.7078754818143, -17.1591962675557, 9.6281875; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 25,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  21.5507479972443, -16.6798983700521, 9.6281875, !- X,Y,Z Vertex 1 {m}
  21.5507479972443, -16.6798983700521, 2.4384, !- X,Y,Z Vertex 2 {m}
  21.4479804326138, -16.4317955217491, 2.4384, !- X,Y,Z Vertex 3 {m}
  21.4479804326138, -16.4317955217491, 9.6281875; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 26,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  23.3325086629904, -16.6798983700521, 9.6281875, !- X,Y,Z Vertex 1 {m}
  23.3325086629904, -16.6798983700521, 2.4384, !- X,Y,Z Vertex 2 {m}
  23.1690290759239, -16.8929491158587, 2.4384, !- X,Y,Z Vertex 3 {m}
  23.1690290759239, -16.8929491158587, 9.6281875; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 27,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  22.1753811784204, -17.1591962675557, 9.6281875, !- X,Y,Z Vertex 1 {m}
  22.1753811784204, -17.1591962675557, 2.4384, !- X,Y,Z Vertex 2 {m}
  21.9272783301173, -17.0564287029252, 2.4384, !- X,Y,Z Vertex 3 {m}
  21.9272783301173, -17.0564287029252, 9.6281875; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 28,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  22.4416283301173, -17.1942483700521, 9.6281875, !- X,Y,Z Vertex 1 {m}
  22.4416283301173, -17.1942483700521, 2.4384, !- X,Y,Z Vertex 2 {m}
  22.1753811784204, -17.1591962675557, 2.4384, !- X,Y,Z Vertex 3 {m}
  22.1753811784204, -17.1591962675557, 9.6281875; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 29,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  23.4352762276209, -16.4317955217491, 2.4384, !- X,Y,Z Vertex 1 {m}
  23.4352762276209, -16.4317955217491, 0, !- X,Y,Z Vertex 2 {m}
  23.4703283301173, -16.1655483700521, 0, !- X,Y,Z Vertex 3 {m}
  23.4703283301173, -16.1655483700521, 2.4384; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 30,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  22.4416283301173, -17.1942483700521, 2.4384, !- X,Y,Z Vertex 1 {m}
  22.7078754818143, -17.1591962675557, 2.4384, !- X,Y,Z Vertex 2 {m}
  22.9559783301173, -17.0564287029252, 2.4384, !- X,Y,Z Vertex 3 {m}
  23.1690290759239, -16.8929491158587, 2.4384, !- X,Y,Z Vertex 4 {m}
  23.3325086629904, -16.6798983700521, 2.4384, !- X,Y,Z Vertex 5 {m}
  23.4352762276209, -16.4317955217491, 2.4384, !- X,Y,Z Vertex 6 {m}
  23.4703283301173, -16.1655483700521, 2.4384, !- X,Y,Z Vertex 7 {m}
  23.4352762276209, -15.8993012183551, 2.4384, !- X,Y,Z Vertex 8 {m}
  23.3325086629904, -15.6511983700521, 2.4384, !- X,Y,Z Vertex 9 {m}
  23.1690290759239, -15.4381476242455, 2.4384, !- X,Y,Z Vertex 10 {m}
  22.9559783301173, -15.2746680371791, 2.4384, !- X,Y,Z Vertex 11 {m}
  22.7078754818143, -15.1719004725485, 2.4384, !- X,Y,Z Vertex 12 {m}
  22.4416283301173, -15.1368483700521, 2.4384, !- X,Y,Z Vertex 13 {m}
  22.1753811784204, -15.1719004725485, 2.4384, !- X,Y,Z Vertex 14 {m}
  21.9272783301173, -15.2746680371791, 2.4384, !- X,Y,Z Vertex 15 {m}
  21.7142275843107, -15.4381476242455, 2.4384, !- X,Y,Z Vertex 16 {m}
  21.5507479972443, -15.6511983700521, 2.4384, !- X,Y,Z Vertex 17 {m}
  21.4479804326138, -15.8993012183551, 2.4384, !- X,Y,Z Vertex 18 {m}
  21.4129283301173, -16.1655483700521, 2.4384, !- X,Y,Z Vertex 19 {m}
  21.4479804326138, -16.4317955217491, 2.4384, !- X,Y,Z Vertex 20 {m}
  21.5507479972443, -16.6798983700521, 2.4384, !- X,Y,Z Vertex 21 {m}
  21.7142275843107, -16.8929491158587, 2.4384, !- X,Y,Z Vertex 22 {m}
  21.9272783301173, -17.0564287029252, 2.4384, !- X,Y,Z Vertex 23 {m}
  22.1753811784204, -17.1591962675557, 2.4384; !- X,Y,Z Vertex 24 {m}

Shading:Building:Detailed,
  Shading Surface 31,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  21.4129283301173, -16.1655483700521, 2.4384, !- X,Y,Z Vertex 1 {m}
  21.4129283301173, -16.1655483700521, 0, !- X,Y,Z Vertex 2 {m}
  21.4479804326138, -16.4317955217491, 0, !- X,Y,Z Vertex 3 {m}
  21.4479804326138, -16.4317955217491, 2.4384; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 32,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  23.4352762276209, -15.8993012183551, 2.4384, !- X,Y,Z Vertex 1 {m}
  23.4352762276209, -15.8993012183551, 0, !- X,Y,Z Vertex 2 {m}
  23.3325086629904, -15.6511983700521, 0, !- X,Y,Z Vertex 3 {m}
  23.3325086629904, -15.6511983700521, 2.4384; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 33,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  15.6790132839336, -15.5678362866149, 9.6281875, !- X,Y,Z Vertex 1 {m}
  15.6790132839336, -15.5678362866149, 2.4384, !- X,Y,Z Vertex 2 {m}
  15.7515464220785, -17.3400955463068, 2.4384, !- X,Y,Z Vertex 3 {m}
  15.7515464220785, -17.3400955463068, 9.6281875; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 34,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  21.4479804326138, -15.8993012183551, 2.4384, !- X,Y,Z Vertex 1 {m}
  21.4479804326138, -15.8993012183551, 0, !- X,Y,Z Vertex 2 {m}
  21.4129283301173, -16.1655483700521, 0, !- X,Y,Z Vertex 3 {m}
  21.4129283301173, -16.1655483700521, 2.4384; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 35,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  22.1753811784204, -17.1591962675557, 2.4384, !- X,Y,Z Vertex 1 {m}
  22.1753811784204, -17.1591962675557, 0, !- X,Y,Z Vertex 2 {m}
  22.4416283301173, -17.1942483700521, 0, !- X,Y,Z Vertex 3 {m}
  22.4416283301173, -17.1942483700521, 2.4384; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 36,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  23.3325086629904, -15.6511983700521, 2.4384, !- X,Y,Z Vertex 1 {m}
  23.3325086629904, -15.6511983700521, 0, !- X,Y,Z Vertex 2 {m}
  23.1690290759239, -15.4381476242455, 0, !- X,Y,Z Vertex 3 {m}
  23.1690290759239, -15.4381476242455, 2.4384; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 37,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  21.4479804326138, -16.4317955217491, 2.4384, !- X,Y,Z Vertex 1 {m}
  21.4479804326138, -16.4317955217491, 0, !- X,Y,Z Vertex 2 {m}
  21.5507479972443, -16.6798983700521, 0, !- X,Y,Z Vertex 3 {m}
  21.5507479972443, -16.6798983700521, 2.4384; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 38,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  21.5507479972443, -15.6511983700521, 9.6281875, !- X,Y,Z Vertex 1 {m}
  21.5507479972443, -15.6511983700521, 2.4384, !- X,Y,Z Vertex 2 {m}
  21.7142275843107, -15.4381476242455, 2.4384, !- X,Y,Z Vertex 3 {m}
  21.7142275843107, -15.4381476242455, 9.6281875; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 39,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  21.8354449446566, -22.9455833246569, 9.6281875, !- X,Y,Z Vertex 1 {m}
  23.6077042043485, -22.873050186512, 9.6281875, !- X,Y,Z Vertex 2 {m}
  25.300802236612, -22.3442941058485, 9.6281875, !- X,Y,Z Vertex 3 {m}
  26.7993572085249, -21.3953489357529, 9.6281875, !- X,Y,Z Vertex 4 {m}
  28.0012450752307, -20.0908837213611, 9.6281875, !- X,Y,Z Vertex 5 {m}
  28.824559164827, -18.5197956113032, 9.6281875, !- X,Y,Z Vertex 6 {m}
  29.2131919826987, -16.7891516639339, 9.6281875, !- X,Y,Z Vertex 7 {m}
  29.1406588445538, -15.016892404242, 9.6281875, !- X,Y,Z Vertex 8 {m}
  28.6119027638902, -13.3237943719785, 9.6281875, !- X,Y,Z Vertex 9 {m}
  27.6629575937946, -11.8252394000656, 9.6281875, !- X,Y,Z Vertex 10 {m}
  26.3584923794028, -10.6233515333598, 9.6281875, !- X,Y,Z Vertex 11 {m}
  24.7874042693449, -9.80003744376349, 9.6281875, !- X,Y,Z Vertex 12 {m}
  23.0567603219756, -9.41140462589187, 9.6281875, !- X,Y,Z Vertex 13 {m}
  21.2845010622837, -9.48393776403676, 9.6281875, !- X,Y,Z Vertex 14 {m}
  19.5914030300203, -10.0126938447003, 9.6281875, !- X,Y,Z Vertex 15 {m}
  18.0928480581073, -10.9616390147959, 9.6281875, !- X,Y,Z Vertex 16 {m}
  16.8909601914015, -12.2661042291877, 9.6281875, !- X,Y,Z Vertex 17 {m}
  16.0676461018052, -13.8371923392456, 9.6281875, !- X,Y,Z Vertex 18 {m}
  15.6790132839336, -15.5678362866149, 9.6281875, !- X,Y,Z Vertex 19 {m}
  15.7515464220785, -17.3400955463068, 9.6281875, !- X,Y,Z Vertex 20 {m}
  16.280302502742, -19.0331935785702, 9.6281875, !- X,Y,Z Vertex 21 {m}
  17.2292476728376, -20.5317485504832, 9.6281875, !- X,Y,Z Vertex 22 {m}
  18.5337128872294, -21.733636417189, 9.6281875, !- X,Y,Z Vertex 23 {m}
  20.1048009972873, -22.5569505067853, 9.6281875; !- X,Y,Z Vertex 24 {m}

Shading:Building:Detailed,
  Shading Surface 40,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  28.0012450752307, -20.0908837213611, 9.6281875, !- X,Y,Z Vertex 1 {m}
  28.0012450752307, -20.0908837213611, 2.4384, !- X,Y,Z Vertex 2 {m}
  28.824559164827, -18.5197956113032, 2.4384, !- X,Y,Z Vertex 3 {m}
  28.824559164827, -18.5197956113032, 9.6281875; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 41,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  29.1406588445538, -15.016892404242, 9.6281875, !- X,Y,Z Vertex 1 {m}
  29.1406588445538, -15.016892404242, 2.4384, !- X,Y,Z Vertex 2 {m}
  28.6119027638902, -13.3237943719785, 2.4384, !- X,Y,Z Vertex 3 {m}
  28.6119027638902, -13.3237943719785, 9.6281875; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 42,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  29.2131919826987, -16.7891516639339, 9.6281875, !- X,Y,Z Vertex 1 {m}
  29.2131919826987, -16.7891516639339, 2.4384, !- X,Y,Z Vertex 2 {m}
  29.1406588445538, -15.016892404242, 2.4384, !- X,Y,Z Vertex 3 {m}
  29.1406588445538, -15.016892404242, 9.6281875; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 43,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  28.824559164827, -18.5197956113032, 9.6281875, !- X,Y,Z Vertex 1 {m}
  28.824559164827, -18.5197956113032, 2.4384, !- X,Y,Z Vertex 2 {m}
  29.2131919826987, -16.7891516639339, 2.4384, !- X,Y,Z Vertex 3 {m}
  29.2131919826987, -16.7891516639339, 9.6281875; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 44,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  23.0567603219756, -9.41140462589187, 2.4384, !- X,Y,Z Vertex 1 {m}
  24.7874042693449, -9.80003744376349, 2.4384, !- X,Y,Z Vertex 2 {m}
  26.3584923794028, -10.6233515333598, 2.4384, !- X,Y,Z Vertex 3 {m}
  27.6629575937946, -11.8252394000656, 2.4384, !- X,Y,Z Vertex 4 {m}
  28.6119027638902, -13.3237943719785, 2.4384, !- X,Y,Z Vertex 5 {m}
  29.1406588445538, -15.016892404242, 2.4384, !- X,Y,Z Vertex 6 {m}
  29.2131919826987, -16.7891516639339, 2.4384, !- X,Y,Z Vertex 7 {m}
  28.824559164827, -18.5197956113032, 2.4384, !- X,Y,Z Vertex 8 {m}
  28.0012450752307, -20.0908837213611, 2.4384, !- X,Y,Z Vertex 9 {m}
  26.7993572085249, -21.3953489357529, 2.4384, !- X,Y,Z Vertex 10 {m}
  25.300802236612, -22.3442941058485, 2.4384, !- X,Y,Z Vertex 11 {m}
  23.6077042043485, -22.873050186512, 2.4384, !- X,Y,Z Vertex 12 {m}
  21.8354449446566, -22.9455833246569, 2.4384, !- X,Y,Z Vertex 13 {m}
  20.1048009972873, -22.5569505067853, 2.4384, !- X,Y,Z Vertex 14 {m}
  18.5337128872294, -21.733636417189, 2.4384, !- X,Y,Z Vertex 15 {m}
  17.2292476728376, -20.5317485504832, 2.4384, !- X,Y,Z Vertex 16 {m}
  16.280302502742, -19.0331935785702, 2.4384, !- X,Y,Z Vertex 17 {m}
  15.7515464220785, -17.3400955463068, 2.4384, !- X,Y,Z Vertex 18 {m}
  15.6790132839336, -15.5678362866149, 2.4384, !- X,Y,Z Vertex 19 {m}
  16.0676461018052, -13.8371923392456, 2.4384, !- X,Y,Z Vertex 20 {m}
  16.8909601914015, -12.2661042291877, 2.4384, !- X,Y,Z Vertex 21 {m}
  18.0928480581073, -10.9616390147959, 2.4384, !- X,Y,Z Vertex 22 {m}
  19.5914030300203, -10.0126938447003, 2.4384, !- X,Y,Z Vertex 23 {m}
  21.2845010622837, -9.48393776403676, 2.4384; !- X,Y,Z Vertex 24 {m}

Shading:Building:Detailed,
  Shading Surface 45,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  23.0567603219756, -9.41140462589187, 9.6281875, !- X,Y,Z Vertex 1 {m}
  23.0567603219756, -9.41140462589187, 2.4384, !- X,Y,Z Vertex 2 {m}
  21.2845010622837, -9.48393776403676, 2.4384, !- X,Y,Z Vertex 3 {m}
  21.2845010622837, -9.48393776403676, 9.6281875; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 46,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  27.6629575937946, -11.8252394000656, 9.6281875, !- X,Y,Z Vertex 1 {m}
  27.6629575937946, -11.8252394000656, 2.4384, !- X,Y,Z Vertex 2 {m}
  26.3584923794028, -10.6233515333598, 2.4384, !- X,Y,Z Vertex 3 {m}
  26.3584923794028, -10.6233515333598, 9.6281875; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 47,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  28.6119027638902, -13.3237943719785, 9.6281875, !- X,Y,Z Vertex 1 {m}
  28.6119027638902, -13.3237943719785, 2.4384, !- X,Y,Z Vertex 2 {m}
  27.6629575937946, -11.8252394000656, 2.4384, !- X,Y,Z Vertex 3 {m}
  27.6629575937946, -11.8252394000656, 9.6281875; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 48,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  26.3584923794028, -10.6233515333598, 9.6281875, !- X,Y,Z Vertex 1 {m}
  26.3584923794028, -10.6233515333598, 2.4384, !- X,Y,Z Vertex 2 {m}
  24.7874042693449, -9.80003744376349, 2.4384, !- X,Y,Z Vertex 3 {m}
  24.7874042693449, -9.80003744376349, 9.6281875; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 49,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  24.7874042693449, -9.80003744376349, 9.6281875, !- X,Y,Z Vertex 1 {m}
  24.7874042693449, -9.80003744376349, 2.4384, !- X,Y,Z Vertex 2 {m}
  23.0567603219756, -9.41140462589187, 2.4384, !- X,Y,Z Vertex 3 {m}
  23.0567603219756, -9.41140462589187, 9.6281875; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 50,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  22.9559783301173, -15.2746680371791, 2.4384, !- X,Y,Z Vertex 1 {m}
  22.9559783301173, -15.2746680371791, 0, !- X,Y,Z Vertex 2 {m}
  22.7078754818143, -15.1719004725485, 0, !- X,Y,Z Vertex 3 {m}
  22.7078754818143, -15.1719004725485, 2.4384; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 51,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  22.1753811784204, -15.1719004725485, 9.6281875, !- X,Y,Z Vertex 1 {m}
  22.1753811784204, -15.1719004725485, 2.4384, !- X,Y,Z Vertex 2 {m}
  22.4416283301173, -15.1368483700521, 2.4384, !- X,Y,Z Vertex 3 {m}
  22.4416283301173, -15.1368483700521, 9.6281875; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 52,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  22.9559783301173, -15.2746680371791, 9.6281875, !- X,Y,Z Vertex 1 {m}
  22.9559783301173, -15.2746680371791, 2.4384, !- X,Y,Z Vertex 2 {m}
  23.1690290759239, -15.4381476242455, 2.4384, !- X,Y,Z Vertex 3 {m}
  23.1690290759239, -15.4381476242455, 9.6281875; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 53,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  17.2292476728376, -20.5317485504832, 9.6281875, !- X,Y,Z Vertex 1 {m}
  17.2292476728376, -20.5317485504832, 2.4384, !- X,Y,Z Vertex 2 {m}
  18.5337128872294, -21.733636417189, 2.4384, !- X,Y,Z Vertex 3 {m}
  18.5337128872294, -21.733636417189, 9.6281875; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 54,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  21.7142275843107, -15.4381476242455, 9.6281875, !- X,Y,Z Vertex 1 {m}
  21.7142275843107, -15.4381476242455, 2.4384, !- X,Y,Z Vertex 2 {m}
  21.9272783301173, -15.2746680371791, 2.4384, !- X,Y,Z Vertex 3 {m}
  21.9272783301173, -15.2746680371791, 9.6281875; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 55,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  22.7078754818143, -15.1719004725485, 9.6281875, !- X,Y,Z Vertex 1 {m}
  22.7078754818143, -15.1719004725485, 2.4384, !- X,Y,Z Vertex 2 {m}
  22.9559783301173, -15.2746680371791, 2.4384, !- X,Y,Z Vertex 3 {m}
  22.9559783301173, -15.2746680371791, 9.6281875; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 56,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  22.4416283301173, -15.1368483700521, 9.6281875, !- X,Y,Z Vertex 1 {m}
  22.4416283301173, -15.1368483700521, 2.4384, !- X,Y,Z Vertex 2 {m}
  22.7078754818143, -15.1719004725485, 2.4384, !- X,Y,Z Vertex 3 {m}
  22.7078754818143, -15.1719004725485, 9.6281875; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 57,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  15.7515464220785, -17.3400955463068, 9.6281875, !- X,Y,Z Vertex 1 {m}
  15.7515464220785, -17.3400955463068, 2.4384, !- X,Y,Z Vertex 2 {m}
  16.280302502742, -19.0331935785702, 2.4384, !- X,Y,Z Vertex 3 {m}
  16.280302502742, -19.0331935785702, 9.6281875; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 58,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  23.1690290759239, -15.4381476242455, 9.6281875, !- X,Y,Z Vertex 1 {m}
  23.1690290759239, -15.4381476242455, 2.4384, !- X,Y,Z Vertex 2 {m}
  23.3325086629904, -15.6511983700521, 2.4384, !- X,Y,Z Vertex 3 {m}
  23.3325086629904, -15.6511983700521, 9.6281875; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 59,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  21.5507479972443, -16.6798983700521, 2.4384, !- X,Y,Z Vertex 1 {m}
  21.5507479972443, -16.6798983700521, 0, !- X,Y,Z Vertex 2 {m}
  21.7142275843107, -16.8929491158587, 0, !- X,Y,Z Vertex 3 {m}
  21.7142275843107, -16.8929491158587, 2.4384; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 60,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  21.7142275843107, -16.8929491158587, 2.4384, !- X,Y,Z Vertex 1 {m}
  21.7142275843107, -16.8929491158587, 0, !- X,Y,Z Vertex 2 {m}
  21.9272783301173, -17.0564287029252, 0, !- X,Y,Z Vertex 3 {m}
  21.9272783301173, -17.0564287029252, 2.4384; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 61,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  22.4416283301173, -17.1942483700521, 2.4384, !- X,Y,Z Vertex 1 {m}
  22.4416283301173, -17.1942483700521, 0, !- X,Y,Z Vertex 2 {m}
  22.7078754818143, -17.1591962675557, 0, !- X,Y,Z Vertex 3 {m}
  22.7078754818143, -17.1591962675557, 2.4384; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 62,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  22.7078754818143, -17.1591962675557, 2.4384, !- X,Y,Z Vertex 1 {m}
  22.7078754818143, -17.1591962675557, 0, !- X,Y,Z Vertex 2 {m}
  22.9559783301173, -17.0564287029252, 0, !- X,Y,Z Vertex 3 {m}
  22.9559783301173, -17.0564287029252, 2.4384; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 63,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  21.4129283301173, -16.1655483700521, 9.6281875, !- X,Y,Z Vertex 1 {m}
  21.4129283301173, -16.1655483700521, 2.4384, !- X,Y,Z Vertex 2 {m}
  21.4479804326138, -15.8993012183551, 2.4384, !- X,Y,Z Vertex 3 {m}
  21.4479804326138, -15.8993012183551, 9.6281875; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 64,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  21.5507479972443, -15.6511983700521, 2.4384, !- X,Y,Z Vertex 1 {m}
  21.5507479972443, -15.6511983700521, 0, !- X,Y,Z Vertex 2 {m}
  21.4479804326138, -15.8993012183551, 0, !- X,Y,Z Vertex 3 {m}
  21.4479804326138, -15.8993012183551, 2.4384; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 65,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16.8909601914015, -12.2661042291877, 9.6281875, !- X,Y,Z Vertex 1 {m}
  16.8909601914015, -12.2661042291877, 2.4384, !- X,Y,Z Vertex 2 {m}
  16.0676461018052, -13.8371923392456, 2.4384, !- X,Y,Z Vertex 3 {m}
  16.0676461018052, -13.8371923392456, 9.6281875; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 66,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16.280302502742, -19.0331935785702, 9.6281875, !- X,Y,Z Vertex 1 {m}
  16.280302502742, -19.0331935785702, 2.4384, !- X,Y,Z Vertex 2 {m}
  17.2292476728376, -20.5317485504832, 2.4384, !- X,Y,Z Vertex 3 {m}
  17.2292476728376, -20.5317485504832, 9.6281875; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 67,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  18.0928480581073, -10.9616390147959, 9.6281875, !- X,Y,Z Vertex 1 {m}
  18.0928480581073, -10.9616390147959, 2.4384, !- X,Y,Z Vertex 2 {m}
  16.8909601914015, -12.2661042291877, 2.4384, !- X,Y,Z Vertex 3 {m}
  16.8909601914015, -12.2661042291877, 9.6281875; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 68,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  21.8354449446566, -22.9455833246569, 9.6281875, !- X,Y,Z Vertex 1 {m}
  21.8354449446566, -22.9455833246569, 2.4384, !- X,Y,Z Vertex 2 {m}
  23.6077042043485, -22.873050186512, 2.4384, !- X,Y,Z Vertex 3 {m}
  23.6077042043485, -22.873050186512, 9.6281875; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 69,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  23.6077042043485, -22.873050186512, 9.6281875, !- X,Y,Z Vertex 1 {m}
  23.6077042043485, -22.873050186512, 2.4384, !- X,Y,Z Vertex 2 {m}
  25.300802236612, -22.3442941058485, 2.4384, !- X,Y,Z Vertex 3 {m}
  25.300802236612, -22.3442941058485, 9.6281875; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 70,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  25.300802236612, -22.3442941058485, 9.6281875, !- X,Y,Z Vertex 1 {m}
  25.300802236612, -22.3442941058485, 2.4384, !- X,Y,Z Vertex 2 {m}
  26.7993572085249, -21.3953489357529, 2.4384, !- X,Y,Z Vertex 3 {m}
  26.7993572085249, -21.3953489357529, 9.6281875; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 71,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  26.7993572085249, -21.3953489357529, 9.6281875, !- X,Y,Z Vertex 1 {m}
  26.7993572085249, -21.3953489357529, 2.4384, !- X,Y,Z Vertex 2 {m}
  28.0012450752307, -20.0908837213611, 2.4384, !- X,Y,Z Vertex 3 {m}
  28.0012450752307, -20.0908837213611, 9.6281875; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 72,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  22.4416283301173, -15.1368483700521, 2.4384, !- X,Y,Z Vertex 1 {m}
  22.4416283301173, -15.1368483700521, 0, !- X,Y,Z Vertex 2 {m}
  22.1753811784204, -15.1719004725485, 0, !- X,Y,Z Vertex 3 {m}
  22.1753811784204, -15.1719004725485, 2.4384; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 73,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  21.9272783301173, -15.2746680371791, 2.4384, !- X,Y,Z Vertex 1 {m}
  21.9272783301173, -15.2746680371791, 0, !- X,Y,Z Vertex 2 {m}
  21.7142275843107, -15.4381476242455, 0, !- X,Y,Z Vertex 3 {m}
  21.7142275843107, -15.4381476242455, 2.4384; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 74,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  18.5337128872294, -21.733636417189, 9.6281875, !- X,Y,Z Vertex 1 {m}
  18.5337128872294, -21.733636417189, 2.4384, !- X,Y,Z Vertex 2 {m}
  20.1048009972873, -22.5569505067853, 2.4384, !- X,Y,Z Vertex 3 {m}
  20.1048009972873, -22.5569505067853, 9.6281875; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 75,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  23.3325086629904, -15.6511983700521, 9.6281875, !- X,Y,Z Vertex 1 {m}
  23.3325086629904, -15.6511983700521, 2.4384, !- X,Y,Z Vertex 2 {m}
  23.4352762276209, -15.8993012183551, 2.4384, !- X,Y,Z Vertex 3 {m}
  23.4352762276209, -15.8993012183551, 9.6281875; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 76,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  23.4352762276209, -15.8993012183551, 9.6281875, !- X,Y,Z Vertex 1 {m}
  23.4352762276209, -15.8993012183551, 2.4384, !- X,Y,Z Vertex 2 {m}
  23.4703283301173, -16.1655483700521, 2.4384, !- X,Y,Z Vertex 3 {m}
  23.4703283301173, -16.1655483700521, 9.6281875; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 77,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  21.4479804326138, -16.4317955217491, 9.6281875, !- X,Y,Z Vertex 1 {m}
  21.4479804326138, -16.4317955217491, 2.4384, !- X,Y,Z Vertex 2 {m}
  21.4129283301173, -16.1655483700521, 2.4384, !- X,Y,Z Vertex 3 {m}
  21.4129283301173, -16.1655483700521, 9.6281875; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 78,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16.0676461018052, -13.8371923392456, 9.6281875, !- X,Y,Z Vertex 1 {m}
  16.0676461018052, -13.8371923392456, 2.4384, !- X,Y,Z Vertex 2 {m}
  15.6790132839336, -15.5678362866149, 2.4384, !- X,Y,Z Vertex 3 {m}
  15.6790132839336, -15.5678362866149, 9.6281875; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 79,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  23.1690290759239, -15.4381476242455, 2.4384, !- X,Y,Z Vertex 1 {m}
  23.1690290759239, -15.4381476242455, 0, !- X,Y,Z Vertex 2 {m}
  22.9559783301173, -15.2746680371791, 0, !- X,Y,Z Vertex 3 {m}
  22.9559783301173, -15.2746680371791, 2.4384; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 8,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  22.4416283301173, -15.1368483700521, 0, !- X,Y,Z Vertex 1 {m}
  22.7078754818143, -15.1719004725485, 0, !- X,Y,Z Vertex 2 {m}
  22.9559783301173, -15.2746680371791, 0, !- X,Y,Z Vertex 3 {m}
  23.1690290759239, -15.4381476242455, 0, !- X,Y,Z Vertex 4 {m}
  23.3325086629904, -15.6511983700521, 0, !- X,Y,Z Vertex 5 {m}
  23.4352762276209, -15.8993012183551, 0, !- X,Y,Z Vertex 6 {m}
  23.4703283301173, -16.1655483700521, 0, !- X,Y,Z Vertex 7 {m}
  23.4352762276209, -16.4317955217491, 0, !- X,Y,Z Vertex 8 {m}
  23.3325086629904, -16.6798983700521, 0, !- X,Y,Z Vertex 9 {m}
  23.1690290759239, -16.8929491158587, 0, !- X,Y,Z Vertex 10 {m}
  22.9559783301173, -17.0564287029252, 0, !- X,Y,Z Vertex 11 {m}
  22.7078754818143, -17.1591962675557, 0, !- X,Y,Z Vertex 12 {m}
  22.4416283301173, -17.1942483700521, 0, !- X,Y,Z Vertex 13 {m}
  22.1753811784204, -17.1591962675557, 0, !- X,Y,Z Vertex 14 {m}
  21.9272783301173, -17.0564287029252, 0, !- X,Y,Z Vertex 15 {m}
  21.7142275843107, -16.8929491158587, 0, !- X,Y,Z Vertex 16 {m}
  21.5507479972443, -16.6798983700521, 0, !- X,Y,Z Vertex 17 {m}
  21.4479804326138, -16.4317955217491, 0, !- X,Y,Z Vertex 18 {m}
  21.4129283301173, -16.1655483700521, 0, !- X,Y,Z Vertex 19 {m}
  21.4479804326138, -15.8993012183551, 0, !- X,Y,Z Vertex 20 {m}
  21.5507479972443, -15.6511983700521, 0, !- X,Y,Z Vertex 21 {m}
  21.7142275843107, -15.4381476242455, 0, !- X,Y,Z Vertex 22 {m}
  21.9272783301173, -15.2746680371791, 0, !- X,Y,Z Vertex 23 {m}
  22.1753811784204, -15.1719004725485, 0; !- X,Y,Z Vertex 24 {m}

Shading:Building:Detailed,
  Shading Surface 80,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  22.1753811784204, -15.1719004725485, 2.4384, !- X,Y,Z Vertex 1 {m}
  22.1753811784204, -15.1719004725485, 0, !- X,Y,Z Vertex 2 {m}
  21.9272783301173, -15.2746680371791, 0, !- X,Y,Z Vertex 3 {m}
  21.9272783301173, -15.2746680371791, 2.4384; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 81,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  19.5914030300203, -10.0126938447003, 9.6281875, !- X,Y,Z Vertex 1 {m}
  19.5914030300203, -10.0126938447003, 2.4384, !- X,Y,Z Vertex 2 {m}
  18.0928480581073, -10.9616390147959, 2.4384, !- X,Y,Z Vertex 3 {m}
  18.0928480581073, -10.9616390147959, 9.6281875; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 82,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  22.7078754818143, -15.1719004725485, 2.4384, !- X,Y,Z Vertex 1 {m}
  22.7078754818143, -15.1719004725485, 0, !- X,Y,Z Vertex 2 {m}
  22.4416283301173, -15.1368483700521, 0, !- X,Y,Z Vertex 3 {m}
  22.4416283301173, -15.1368483700521, 2.4384; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 83,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  21.2845010622837, -9.48393776403676, 9.6281875, !- X,Y,Z Vertex 1 {m}
  21.2845010622837, -9.48393776403676, 2.4384, !- X,Y,Z Vertex 2 {m}
  19.5914030300203, -10.0126938447003, 2.4384, !- X,Y,Z Vertex 3 {m}
  19.5914030300203, -10.0126938447003, 9.6281875; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 9,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  21.9272783301173, -15.2746680371791, 9.6281875, !- X,Y,Z Vertex 1 {m}
  21.9272783301173, -15.2746680371791, 2.4384, !- X,Y,Z Vertex 2 {m}
  22.1753811784204, -15.1719004725485, 2.4384, !- X,Y,Z Vertex 3 {m}
  22.1753811784204, -15.1719004725485, 9.6281875; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 1,                         !- Name
  -0,                                     !- Direction of Relative North {deg}
  0.773693746514526,                      !- X Origin {m}
  -4.78323004891716,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  Plancher Serre,                         !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.43368721046856, 16.9105633136562, 0,  !- X,Y,Z Vertex 1 {m}
  14.7805470646795, 12.6937197084219, 0,  !- X,Y,Z Vertex 2 {m}
  6.34685985421096, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.21684360523429, 0;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2,                              !- Name
  Roof,                                   !- Surface Type
  Mur serre 1,                            !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.17342992710548, 2.10842180261714, 3.65759999999999, !- X,Y,Z Vertex 1 {m}
  6.34685985421096, -2.59313883806701e-015, 1.82880000000001, !- X,Y,Z Vertex 2 {m}
  14.7805470646795, 12.6937197084219, 1.8288, !- X,Y,Z Vertex 3 {m}
  11.607117137574, 14.8021415110391, 3.6576; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Toit Sud,                               !- Name
  Window,                                 !- Surface Type
  Construction polyethylene,              !- Construction Name
  Surface 2,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.36624221623689, 2.13308639185543, 3.58706482759801, !- X,Y,Z Vertex 1 {m}
  6.32967877576022, 0.164183849088158, 1.87928085109804, !- X,Y,Z Vertex 2 {m}
  14.6122624237079, 12.6304744127342, 1.87928085109802, !- X,Y,Z Vertex 3 {m}
  11.6488258641845, 14.5993769555014, 3.587064827598; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  Mur serre 1,                            !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.34685985421096, -2.59313883806701e-015, 1.82880000000001, !- X,Y,Z Vertex 1 {m}
  6.34685985421096, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  14.7805470646795, 12.6937197084219, 0,  !- X,Y,Z Vertex 3 {m}
  14.7805470646795, 12.6937197084219, 1.8288; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Cote Sud,                               !- Name
  Window,                                 !- Surface Type
  Mur polycarbonate,                      !- Construction Name
  Surface 3,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.36091599956174, 0.0211561995140366, 1.8034, !- X,Y,Z Vertex 1 {m}
  6.36091599956174, 0.0211561995140366, 0.0602294314381269, !- X,Y,Z Vertex 2 {m}
  14.7664909193287, 12.6725635089079, 0.0602294314381269, !- X,Y,Z Vertex 3 {m}
  14.7664909193287, 12.6725635089079, 1.8034; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  Mur serre 1,                            !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.43368721046857, 16.9105633136562, 1.8288, !- X,Y,Z Vertex 1 {m}
  8.43368721046856, 16.9105633136562, 0,  !- X,Y,Z Vertex 2 {m}
  0, 4.21684360523429, 0,                 !- X,Y,Z Vertex 3 {m}
  -1.0407967240264e-015, 4.21684360523429, 1.82879999999999; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Cote Nord,                              !- Name
  Window,                                 !- Surface Type
  Mur polycarbonate,                      !- Construction Name
  Surface 4,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.41963106511781, 16.8894071141422, 1.8034, !- X,Y,Z Vertex 1 {m}
  8.41963106511781, 16.8894071141422, 0.0602294314381269, !- X,Y,Z Vertex 2 {m}
  0.0140561453507745, 4.23799980474832, 0.0602294314381269, !- X,Y,Z Vertex 3 {m}
  0.0140561453507745, 4.23799980474832, 1.8034; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  Mur serre 1,                            !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.607117137574, 14.8021415110391, 3.6576, !- X,Y,Z Vertex 1 {m}
  14.7805470646795, 12.6937197084219, 1.8288, !- X,Y,Z Vertex 2 {m}
  14.7805470646795, 12.6937197084219, 0,  !- X,Y,Z Vertex 3 {m}
  8.43368721046856, 16.9105633136562, 0,  !- X,Y,Z Vertex 4 {m}
  8.43368721046857, 16.9105633136562, 1.8288; !- X,Y,Z Vertex 5 {m}

FenestrationSurface:Detailed,
  Porte Nord,                             !- Name
  Door,                                   !- Surface Type
  Exterior Door,                          !- Construction Name
  Surface 5,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.5728046709695, 14.1605402478331, 2.17161454116061, !- X,Y,Z Vertex 1 {m}
  12.5728046709695, 14.1605402478331, 0.0999270411606128, !- X,Y,Z Vertex 2 {m}
  9.39011890657661, 16.2751116140412, 0.0999270411606128, !- X,Y,Z Vertex 3 {m}
  9.39011890657661, 16.2751116140412, 2.17161454116061; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 1,                          !- Name
  Window,                                 !- Surface Type
  Mur polycarbonate,                      !- Construction Name
  Surface 5,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.1180535294048, 13.1338793608962, 2.15795890273685, !- X,Y,Z Vertex 1 {m}
  14.7223274780244, 12.7324007093145, 1.8474076034475, !- X,Y,Z Vertex 2 {m}
  14.1180535294048, 13.1338793608962, 1.8474076034475; !- X,Y,Z Vertex 3 {m}

FenestrationSurface:Detailed,
  Sub Surface 14,                         !- Name
  Window,                                 !- Surface Type
  Mur polycarbonate,                      !- Construction Name
  Surface 5,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.6097842672699, 14.8003694743058, 3.62945439491464, !- X,Y,Z Vertex 1 {m}
  14.0892722476726, 13.1530015987603, 2.20430839965107, !- X,Y,Z Vertex 2 {m}
  9.1625222858413, 16.4263264473235, 2.20430839965107; !- X,Y,Z Vertex 3 {m}

FenestrationSurface:Detailed,
  Sub Surface 15,                         !- Name
  Window,                                 !- Surface Type
  Mur polycarbonate,                      !- Construction Name
  Surface 5,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.11679342584013, 16.4567086292686, 2.15795890273685, !- X,Y,Z Vertex 1 {m}
  9.11679342584013, 16.4567086292686, 1.8474076034475, !- X,Y,Z Vertex 2 {m}
  8.50061911499382, 16.8660938626101, 1.8474076034475; !- X,Y,Z Vertex 3 {m}

FenestrationSurface:Detailed,
  Sub Surface 2,                          !- Name
  Window,                                 !- Surface Type
  Mur polycarbonate,                      !- Construction Name
  Surface 5,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.7688468139333, 12.701493336432, 1.81333882395533, !- X,Y,Z Vertex 1 {m}
  14.7688468139333, 12.701493336432, 0.013113823955334, !- X,Y,Z Vertex 2 {m}
  12.6056254136231, 14.1387341985493, 0.013113823955334, !- X,Y,Z Vertex 3 {m}
  12.6056254136231, 14.1387341985493, 1.81333882395533; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 3,                          !- Name
  Window,                                 !- Surface Type
  Mur polycarbonate,                      !- Construction Name
  Surface 5,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.3584122346592, 16.2961774764975, 1.82161038768441, !- X,Y,Z Vertex 1 {m}
  9.3584122346592, 16.2961774764975, 0.030910387684406, !- X,Y,Z Vertex 2 {m}
  8.45001791802522, 16.8997132174967, 0.030910387684406, !- X,Y,Z Vertex 3 {m}
  8.45001791802522, 16.8997132174967, 1.82161038768441; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 4,                          !- Name
  Window,                                 !- Surface Type
  Mur polycarbonate,                      !- Construction Name
  Surface 5,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.3553510371368, 16.2982113312687, 2.16416640734933, !- X,Y,Z Vertex 1 {m}
  9.3553510371368, 16.2982113312687, 1.84751677303511, !- X,Y,Z Vertex 2 {m}
  9.1625222858413, 16.4263264473235, 1.84751677303511, !- X,Y,Z Vertex 3 {m}
  9.1625222858413, 16.4263264473235, 2.16416640734933; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 6,                          !- Name
  Window,                                 !- Surface Type
  Mur polycarbonate,                      !- Construction Name
  Surface 5,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.0921124220428, 13.1511145914204, 2.15795890273685, !- X,Y,Z Vertex 1 {m}
  14.0921124220428, 13.1511145914204, 1.84494396023718, !- X,Y,Z Vertex 2 {m}
  12.6152305393362, 14.1323525682832, 1.84494396023718, !- X,Y,Z Vertex 3 {m}
  12.6152305393362, 14.1323525682832, 2.15795890273685; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 6,                              !- Name
  Roof,                                   !- Surface Type
  Mur serre 1,                            !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.607117137574, 14.8021415110391, 3.6576, !- X,Y,Z Vertex 1 {m}
  8.43368721046857, 16.9105633136562, 1.8288, !- X,Y,Z Vertex 2 {m}
  -1.0407967240264e-015, 4.21684360523429, 1.82879999999999, !- X,Y,Z Vertex 3 {m}
  3.17342992710548, 2.10842180261714, 3.65759999999999; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Toit Nord,                              !- Name
  Window,                                 !- Surface Type
  Construction polyethylene,              !- Construction Name
  Surface 6,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.4545088404584, 14.7088303666587, 3.62137291515559, !- X,Y,Z Vertex 1 {m}
  8.49107228093502, 16.677732909426, 1.91358893865555, !- X,Y,Z Vertex 2 {m}
  0.208488632987335, 4.21144234577992, 1.91358893865554, !- X,Y,Z Vertex 3 {m}
  3.17192519251065, 2.24253980301265, 3.62137291515554; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 7,                              !- Name
  Wall,                                   !- Surface Type
  Mur serre 1,                            !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.17342992710548, 2.10842180261714, 3.65759999999999, !- X,Y,Z Vertex 1 {m}
  -1.0407967240264e-015, 4.21684360523429, 1.82879999999999, !- X,Y,Z Vertex 2 {m}
  0, 4.21684360523429, 0,                 !- X,Y,Z Vertex 3 {m}
  6.34685985421096, 0, 0,                 !- X,Y,Z Vertex 4 {m}
  6.34685985421096, -2.59313883806701e-015, 1.82880000000001; !- X,Y,Z Vertex 5 {m}

FenestrationSurface:Detailed,
  Porte Sud,                              !- Name
  Door,                                   !- Surface Type
  Exterior Door,                          !- Construction Name
  Surface 7,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.15793235043172, 2.78311677945463, 2.19091810181436, !- X,Y,Z Vertex 1 {m}
  2.15793235043172, 2.78311677945463, 0.0573181018143604, !- X,Y,Z Vertex 2 {m}
  4.18892750377924, 1.43372682577965, 0.0573181018143604, !- X,Y,Z Vertex 3 {m}
  4.18892750377924, 1.43372682577965, 2.19091810181436; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 10,                         !- Name
  Window,                                 !- Surface Type
  Mur polycarbonate,                      !- Construction Name
  Surface 7,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.17632671747902, 2.10649717969448, 3.61982375676049, !- X,Y,Z Vertex 1 {m}
  0.74270495301324, 3.72339161422935, 2.22298219845843, !- X,Y,Z Vertex 2 {m}
  5.59673047901501, 0.498384765309535, 2.22298219845843; !- X,Y,Z Vertex 3 {m}

FenestrationSurface:Detailed,
  Sub Surface 11,                         !- Name
  Window,                                 !- Surface Type
  Mur polycarbonate,                      !- Construction Name
  Surface 7,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0320400861349893, 4.19555622290146, 1.81753265396728, !- X,Y,Z Vertex 1 {m}
  0.0320400861349893, 4.19555622290146, 0.0363576539672784, !- X,Y,Z Vertex 2 {m}
  2.11857026320684, 2.80926888768069, 0.0363576539672784, !- X,Y,Z Vertex 3 {m}
  2.11857026320684, 2.80926888768069, 1.81753265396728; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 12,                         !- Name
  Window,                                 !- Surface Type
  Mur polycarbonate,                      !- Construction Name
  Surface 7,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.723447482853993, 3.73618624681292, 2.17516567358126, !- X,Y,Z Vertex 1 {m}
  0.0438045734655792, 4.18773991620675, 1.83702817358126, !- X,Y,Z Vertex 2 {m}
  0.723447482853993, 3.73618624681292, 1.83702817358126; !- X,Y,Z Vertex 3 {m}

FenestrationSurface:Detailed,
  Sub Surface 16,                         !- Name
  Window,                                 !- Surface Type
  Mur polycarbonate,                      !- Construction Name
  Surface 7,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.741260140503241, 3.72435154536593, 2.19430555984927, !- X,Y,Z Vertex 1 {m}
  0.741260140503241, 3.72435154536593, 1.84029305984927, !- X,Y,Z Vertex 2 {m}
  2.11773537138522, 2.80982358848076, 1.84029305984927, !- X,Y,Z Vertex 3 {m}
  2.11773537138522, 2.80982358848076, 2.19430555984927; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 17,                         !- Name
  Window,                                 !- Surface Type
  Mur polycarbonate,                      !- Construction Name
  Surface 7,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.23938742750653, 1.40020133261017, 2.18211920388511, !- X,Y,Z Vertex 1 {m}
  4.23938742750653, 1.40020133261017, 1.83921920388511, !- X,Y,Z Vertex 2 {m}
  5.6039622961619, 0.493579957484788, 1.83921920388511, !- X,Y,Z Vertex 3 {m}
  5.6039622961619, 0.493579957484788, 2.18211920388511; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 20,                         !- Name
  Window,                                 !- Surface Type
  Mur polycarbonate,                      !- Construction Name
  Surface 7,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.23484663764237, 1.40321822618293, 1.81731066773024, !- X,Y,Z Vertex 1 {m}
  4.23484663764237, 1.40321822618293, 0.026610667730237, !- X,Y,Z Vertex 2 {m}
  6.31873228977496, 0.0186879091310111, 0.026610667730237, !- X,Y,Z Vertex 3 {m}
  6.31873228977496, 0.0186879091310111, 1.81731066773024; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 7,                          !- Name
  Window,                                 !- Surface Type
  Mur polycarbonate,                      !- Construction Name
  Surface 7,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.6345493824271, 0.473257945957373, 2.17516567358126, !- X,Y,Z Vertex 1 {m}
  5.6345493824271, 0.473257945957373, 1.83702817358126, !- X,Y,Z Vertex 2 {m}
  6.28510251748373, 0.0410314764208548, 1.83702817358126; !- X,Y,Z Vertex 3 {m}

ZoneControl:Thermostat,
  Thermal Zone 1 Thermostat,              !- Name
  Thermal Zone 1,                         !- Zone or ZoneList Name
  Thermal Zone 1 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1

Schedule:Compact,
  Thermal Zone 1 Thermostat Schedule,     !- Name
  Thermal Zone 1 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 1 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 1,    !- Name
  Serre HtgStp,                           !- Heating Setpoint Temperature Schedule Name
  Serre ClgStp;                           !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature 37,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  Schedule Day 18,                        !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  16,                                     !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  20.0000019073486,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  16;                                     !- Value Until Time 3

Schedule:Week:Daily,
  Schedule:Week:Daily {975beb4e-58a3-489b-90d0-8f14500c7239}, !- Name
  Schedule Day 18,                        !- Sunday Schedule:Day Name
  Schedule Day 18,                        !- Monday Schedule:Day Name
  Schedule Day 18,                        !- Tuesday Schedule:Day Name
  Schedule Day 18,                        !- Wednesday Schedule:Day Name
  Schedule Day 18,                        !- Thursday Schedule:Day Name
  Schedule Day 18,                        !- Friday Schedule:Day Name
  Schedule Day 18,                        !- Saturday Schedule:Day Name
  Schedule Day 18,                        !- Holiday Schedule:Day Name
  Schedule Day 19,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 20,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 18,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 18;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Serre HtgStp,                           !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  Schedule:Week:Daily {975beb4e-58a3-489b-90d0-8f14500c7239}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Schedule Day 19,                        !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  18,                                     !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  18.3999996185303,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  18;                                     !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 20,                        !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  18,                                     !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  18.3999996185303,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  18;                                     !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 21,                        !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  20,                                     !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  20;                                     !- Value Until Time 3

Schedule:Week:Daily,
  Schedule:Week:Daily {a21837d7-94b2-43b3-8ee4-1c9e6c765d94}, !- Name
  Schedule Day 21,                        !- Sunday Schedule:Day Name
  Schedule Day 21,                        !- Monday Schedule:Day Name
  Schedule Day 21,                        !- Tuesday Schedule:Day Name
  Schedule Day 21,                        !- Wednesday Schedule:Day Name
  Schedule Day 21,                        !- Thursday Schedule:Day Name
  Schedule Day 21,                        !- Friday Schedule:Day Name
  Schedule Day 21,                        !- Saturday Schedule:Day Name
  Schedule Day 21,                        !- Holiday Schedule:Day Name
  Schedule Day 22,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 23,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 21,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 21;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Serre ClgStp,                           !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  Schedule:Week:Daily {a21837d7-94b2-43b3-8ee4-1c9e6c765d94}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Schedule Day 22,                        !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  23.5,                                   !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  22.7999992370605,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  23.5;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 23,                        !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  23.5,                                   !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  22.7999992370605,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  23.5;                                   !- Value Until Time 3

ZoneVentilation:DesignFlowRate,
  Natural Ventilation,                    !- Name
  Thermal Zone 1,                         !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  3,                                      !- Design Flow Rate {m3/s}
  0,                                      !- Flow Rate per Zone Floor Area {m3/s-m2}
  0,                                      !- Flow Rate per Person {m3/s-person}
  5,                                      !- Air Changes per Hour {1/hr}
  Natural,                                !- Ventilation Type
  0,                                      !- Fan Pressure Rise {Pa}
  1,                                      !- Fan Total Efficiency
  0.606,                                  !- Constant Term Coefficient
  0.03636,                                !- Temperature Term Coefficient
  0.1177,                                 !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  18,                                     !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  1,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneHVAC:EquipmentConnections,
  Thermal Zone 1,                         !- Zone Name
  Thermal Zone 1 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 1 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 1,                                 !- Zone Air Node Name
  Node 13;                                !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone 1 Inlet Node List,         !- Name
  Node 8;                                 !- Node Name 1

AirTerminal:SingleDuct:Uncontrolled,
  Air Terminal Single Duct Uncontrolled 1, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 8,                                 !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:EquipmentList,
  Thermal Zone 1 Equipment List,          !- Name
  ,                                       !- Load Distribution Scheme
  AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment Object Type 1
  Air Terminal Single Duct Uncontrolled 1, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Thermal Zone 1,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Serre OA,                               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone 1 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone 1 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Schedule:Constant,
  Always On Discrete,                     !- Name
  OnOff,                                  !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 1,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Thermal Zone 1,                         !- Zone Name 1
  Serre OA,                               !- Design Specification Outdoor Air Object Name 1
  Thermal Zone 1 Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir,
  Serre OA,                               !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

SimulationControl,
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  No,                                     !- Do Plant Sizing Calculation
  Yes,                                    !- Run Simulation for Sizing Periods
  Yes;                                    !- Run Simulation for Weather File Run Periods

ConvergenceLimits,
  1,                                      !- Minimum System Timestep {minutes}
  20;                                     !- Maximum HVAC Iterations

HeatBalanceAlgorithm,
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

RunPeriod,
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  Sunday,                                 !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  1;                                      !- Number of Times Runperiod to be Repeated

ShadowCalculation,
  AverageOverDaysInFrequency,             !- Calculation Method
  20,                                     !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

SurfaceConvectionAlgorithm:Inside,
  TARP;                                   !- Algorithm

SurfaceConvectionAlgorithm:Outside,
  DOE-2;                                  !- Algorithm

Sizing:Parameters,
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

ZoneAirContaminantBalance,
  No;                                     !- Carbon Dioxide Concentration

ZoneAirHeatBalanceAlgorithm,
  ThirdOrderBackwardDifference;           !- Algorithm

ZoneCapacitanceMultiplier:ResearchSpecial,
  {9a4e8650-5160-455b-954c-855a5bf11df0}, !- Name
  ,                                       !- Zone or ZoneList Name
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ,                                       !- Carbon Dioxide Capacity Multiplier
  ;                                       !- Generic Contaminant Capacity Multiplier

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Material,
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

Material,
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.92,                                   !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

Material,
  8IN Concrete HW,                        !- Name
  MediumRough,                            !- Roughness
  0.2033,                                 !- Thickness {m}
  1.72959999999999,                       !- Conductivity {W/m-K}
  2242.99999999999,                       !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

Material,
  Carpet - 1/4 in.,                       !- Name
  MediumRough,                            !- Roughness
  0.00635,                                !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  288,                                    !- Density {kg/m3}
  1380,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  F16 Acoustic tile,                      !- Name
  MediumSmooth,                           !- Roughness
  0.0191,                                 !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

Material,
  G01a 19mm gypsum board,                 !- Name
  MediumSmooth,                           !- Roughness
  0.019,                                  !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

Material,
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  I01 25mm insulation board,              !- Name
  MediumRough,                            !- Roughness
  0.0254,                                 !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  M11 100mm lightweight concrete,         !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  MAT-CC05 4 HW CONCRETE,                 !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

Material,
  Metal Decking,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Metal Decking 2,                        !- Name
  MediumSmooth,                           !- Roughness
  0.003,                                  !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Metal Roofing,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Pierres concassees,                     !- Name
  Rough,                                  !- Roughness
  0.3,                                    !- Thickness {m}
  0.7,                                    !- Conductivity {W/m-K}
  1600,                                   !- Density {kg/m3}
  1175,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

Material,
  Roof Insulation [18],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Insulation [21],                   !- Name
  MediumRough,                            !- Roughness
  0.2105,                                 !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Insulation [25],                   !- Name
  MediumRough,                            !- Roughness
  0.263,                                  !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Insulation [26],                   !- Name
  MediumRough,                            !- Roughness
  0.2941,                                 !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wall Insulation [31],                   !- Name
  MediumRough,                            !- Roughness
  0.0337000000000001,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Wall Insulation [35],                   !- Name
  MediumRough,                            !- Roughness
  0.0452,                                 !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Wall Insulation [36],                   !- Name
  MediumRough,                            !- Roughness
  0.0565999999999999,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Wall Insulation [37],                   !- Name
  MediumRough,                            !- Roughness
  0.0680999999999999,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Wall Insulation [40],                   !- Name
  MediumRough,                            !- Roughness
  0.0793999999999999,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Wall Insulation [42],                   !- Name
  MediumRough,                            !- Roughness
  0.0913999999999999,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Wall Insulation [44],                   !- Name
  MediumRough,                            !- Roughness
  0.1104,                                 !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material:AirGap,
  F04 Wall air space resistance,          !- Name
  0.15;                                   !- Thermal Resistance {m2-K/W}

Material:AirGap,
  F05 Ceiling air space resistance,       !- Name
  0.18;                                   !- Thermal Resistance {m2-K/W}

Material,
  Air Wall Material,                      !- Name
  MediumSmooth,                           !- Roughness
  0.01,                                   !- Thickness {m}
  0.6,                                    !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.95,                                   !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

WindowMaterial:Blind,
  Window Material Blind 1,                !- Name
  Horizontal,                             !- Slat Orientation
  0.025,                                  !- Slat Width {m}
  0.01875,                                !- Slat Separation {m}
  0.001,                                  !- Slat Thickness {m}
  45,                                     !- Slat Angle {deg}
  221,                                    !- Slat Conductivity {W/m-K}
  0,                                      !- Slat Beam Solar Transmittance
  0.5,                                    !- Front Side Slat Beam Solar Reflectance
  0.5,                                    !- Back Side Slat Beam Solar Reflectance
  0,                                      !- Slat Diffuse Solar Transmittance
  0.5,                                    !- Front Side Slat Diffuse Solar Reflectance
  0.5,                                    !- Back Side Slat Diffuse Solar Reflectance
  0,                                      !- Slat Beam Visible Transmittance
  0.5,                                    !- Front Side Slat Beam Visible Reflectance
  0.5,                                    !- Back Side Slat Beam Visible Reflectance
  0,                                      !- Slat Diffuse Visible Transmittance
  0.5,                                    !- Front Side Slat Diffuse Visible Reflectance
  0.5,                                    !- Back Side Slat Diffuse Visible Reflectance
  0,                                      !- Slat Infrared Hemispherical Transmittance
  0.9,                                    !- Front Side Slat Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Slat Infrared Hemispherical Emissivity
  0.05,                                   !- Blind to Glass Distance {m}
  0.5,                                    !- Blind Top Opening Multiplier
  0.5,                                    !- Blind Bottom Opening Multiplier
  0.5,                                    !- Blind Left Side Opening Multiplier
  0.5,                                    !- Blind Right Side Opening Multiplier
  0,                                      !- Minimum Slat Angle {deg}
  180;                                    !- Maximum Slat Angle {deg}

WindowMaterial:Glazing,
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Theoretical Glass [167],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.2374,                                 !- Solar Transmittance at Normal Incidence
  0.7126,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.2512,                                 !- Visible Transmittance at Normal Incidence
  0.6988,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.985,                                  !- Front Side Infrared Hemispherical Emissivity
  0.985,                                  !- Back Side Infrared Hemispherical Emissivity
  2.1073,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Theoretical Glass [197],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.2349,                                 !- Solar Transmittance at Normal Incidence
  0.7151,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.2512,                                 !- Visible Transmittance at Normal Incidence
  0.6988,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0415,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Theoretical Glass [202],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.2325,                                 !- Solar Transmittance at Normal Incidence
  0.7175,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.3192,                                 !- Visible Transmittance at Normal Incidence
  0.6308,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0192,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Theoretical Glass [207],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.3311,                                 !- Solar Transmittance at Normal Incidence
  0.6189,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.44,                                   !- Visible Transmittance at Normal Incidence
  0.51,                                   !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0133,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Theoretical Glass [216],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.3801,                                 !- Solar Transmittance at Normal Incidence
  0.5699,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.5079,                                 !- Visible Transmittance at Normal Incidence
  0.4421,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0133,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Theoretical Glass [221],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.4296,                                 !- Solar Transmittance at Normal Incidence
  0.5204,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.4503,                                 !- Visible Transmittance at Normal Incidence
  0.4997,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0089,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:SimpleGlazingSystem,
  Polycarbonate,                          !- Name
  2.925,                                  !- U-Factor {W/m2-K}
  0.81,                                   !- Solar Heat Gain Coefficient
  0.79;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  Polyethylene,                           !- Name
  3.9,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.9;                                    !- Visible Transmittance

WindowProperty:FrameAndDivider,
  Window Property Frame And Divider 1,    !- Name
  0.05081016,                             !- Frame Width {m}
  0.05081016,                             !- Frame Outside Projection {m}
  0.05081016,                             !- Frame Inside Projection {m}
  ,                                       !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.7,                                    !- Frame Solar Absorptance
  0.7,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  0,                                      !- Divider Width {m}
  0,                                      !- Number of Horizontal Dividers
  0,                                      !- Number of Vertical Dividers
  0,                                      !- Divider Outside Projection {m}
  0,                                      !- Divider Inside Projection {m}
  0,                                      !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  0,                                      !- Divider Solar Absorptance
  0,                                      !- Divider Visible Absorptance
  0.9,                                    !- Divider Thermal Hemispherical Emissivity
  0,                                      !- Outside Reveal Solar Absorptance
  0,                                      !- Inside Sill Depth {m}
  0,                                      !- Inside Sill Solar Absorptance
  0,                                      !- Inside Reveal Depth {m}
  0;                                      !- Inside Reveal Solar Absorptance

WindowProperty:ShadingControl,
  Shading Control 1,                      !- Name
  InteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfHighSolarOnWindow,                  !- Shading Control Type
  ,                                       !- Schedule Name
  27,                                     !- Setpoint {BasedOnField A4}
  No,                                     !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  Window Material Blind 1,                !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ;                                       !- Slat Angle Schedule Name

Construction,
  Air Wall,                               !- Name
  Air Wall Material;                      !- Layer 1

Construction,
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1, !- Name
  Roof Membrane,                          !- Layer 1
  Roof Insulation [18],                   !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5, !- Name
  Roof Membrane,                          !- Layer 1
  Roof Insulation [21],                   !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 7-8, !- Name
  Roof Membrane,                          !- Layer 1
  Roof Insulation [26],                   !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  ASHRAE 189.1-2009 ExtRoof Metal ClimateZone 6, !- Name
  Metal Roofing,                          !- Layer 1
  Roof Insulation [25],                   !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Name
  1IN Stucco,                             !- Layer 1
  8IN Concrete HW,                        !- Layer 2
  Wall Insulation [31],                   !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 2, !- Name
  1IN Stucco,                             !- Layer 1
  8IN Concrete HW,                        !- Layer 2
  Wall Insulation [35],                   !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 3, !- Name
  1IN Stucco,                             !- Layer 1
  8IN Concrete HW,                        !- Layer 2
  Wall Insulation [36],                   !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Name
  1IN Stucco,                             !- Layer 1
  8IN Concrete HW,                        !- Layer 2
  Wall Insulation [37],                   !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 5, !- Name
  1IN Stucco,                             !- Layer 1
  8IN Concrete HW,                        !- Layer 2
  Wall Insulation [40],                   !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6, !- Name
  1IN Stucco,                             !- Layer 1
  8IN Concrete HW,                        !- Layer 2
  Wall Insulation [42],                   !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 7-8, !- Name
  1IN Stucco,                             !- Layer 1
  8IN Concrete HW,                        !- Layer 2
  Wall Insulation [44],                   !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Name
  Theoretical Glass [167];                !- Layer 1

Construction,
  ASHRAE 189.1-2009 ExtWindow ClimateZone 2, !- Name
  Theoretical Glass [197];                !- Layer 1

Construction,
  ASHRAE 189.1-2009 ExtWindow ClimateZone 3, !- Name
  Theoretical Glass [202];                !- Layer 1

Construction,
  ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5, !- Name
  Theoretical Glass [207];                !- Layer 1

Construction,
  ASHRAE 189.1-2009 ExtWindow ClimateZone 6, !- Name
  Theoretical Glass [216];                !- Layer 1

Construction,
  ASHRAE 189.1-2009 ExtWindow ClimateZone 7-8, !- Name
  Theoretical Glass [221];                !- Layer 1

Construction,
  Construction polyethylene,              !- Name
  Polyethylene;                           !- Layer 1

Construction,
  Exterior Door,                          !- Name
  F08 Metal surface,                      !- Layer 1
  I01 25mm insulation board;              !- Layer 2

Construction,
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Name
  MAT-CC05 4 HW CONCRETE,                 !- Layer 1
  CP02 CARPET PAD;                        !- Layer 2

Construction,
  Fondation Serre,                        !- Name
  Pierres concassees,                     !- Layer 1
  Carpet - 1/4 in.;                       !- Layer 2

Construction,
  Interior Ceiling,                       !- Name
  M11 100mm lightweight concrete,         !- Layer 1
  F05 Ceiling air space resistance,       !- Layer 2
  F16 Acoustic tile;                      !- Layer 3

Construction,
  Interior Door,                          !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  Interior Floor,                         !- Name
  F16 Acoustic tile,                      !- Layer 1
  F05 Ceiling air space resistance,       !- Layer 2
  M11 100mm lightweight concrete;         !- Layer 3

Construction,
  Interior Partition,                     !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  Interior Wall,                          !- Name
  G01a 19mm gypsum board,                 !- Layer 1
  F04 Wall air space resistance,          !- Layer 2
  G01a 19mm gypsum board;                 !- Layer 3

Construction,
  Interior Window,                        !- Name
  Clear 3mm;                              !- Layer 1

Construction,
  Mur polycarbonate,                      !- Name
  Polycarbonate;                          !- Layer 1

Construction,
  Mur serre 1,                            !- Name
  Metal Decking 2;                        !- Layer 1

Construction,
  Plancher Serre,                         !- Name
  CP02 CARPET PAD;                        !- Layer 1

ScheduleTypeLimits,
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  ActivityLevel 12,                       !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  ActivityLevel 13,                       !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  ActivityLevel 5,                        !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  Capacity,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  capacity;                               !- Unit Type

ScheduleTypeLimits,
  Any Number;                             !- Name

ScheduleTypeLimits,
  DeltaTemperature,                       !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  deltatemperature;                       !- Unit Type

ScheduleTypeLimits,
  Dimensionless,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Dimensionless 1,                        !- Name
  -1,                                     !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Dimensionless 2,                        !- Name
  0.1,                                    !- Lower Limit Value {BasedOnField A3}
  1000,                                   !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Dimensionless 3,                        !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  dimensionless;                          !- Unit Type

ScheduleTypeLimits,
  Fraction,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  CONTINUOUS;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  OnOff hvac_library,                     !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  Percent,                                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  percent;                                !- Unit Type

ScheduleTypeLimits,
  Temperature,                            !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 11,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 3,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 36,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 4,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 5,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  velocity;                               !- Unit Type

Schedule:Constant,
  Always On Discrete hvac_library,        !- Name
  OnOff hvac_library,                     !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Day:Interval,
  Office Activity Default Schedule,       !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  132;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Office Activity Summer Design Day,      !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  132;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Office Activity Winter Design Day,      !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  132;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Office Bldg Equip Default Schedule,     !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.4,                                    !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.8,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.8,                                    !- Value Until Time 5
  20:00,                                  !- Time 6 {hh:mm}
  0.6,                                    !- Value Until Time 6
  22:00,                                  !- Time 7 {hh:mm}
  0.5,                                    !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  0.4;                                    !- Value Until Time 8

Schedule:Day:Interval,
  Office Bldg Equip Rule 1 Day Schedule,  !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.3;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Office Bldg Equip Rule 2 Day Schedule,  !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.3,                                    !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.4,                                    !- Value Until Time 2
  14:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.35,                                   !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.3;                                    !- Value Until Time 5

Schedule:Day:Interval,
  Office Bldg Equip Summer Design Day,    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office Bldg Equip Winter Design Day,    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office Bldg Light Default Schedule,     !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.3,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.7,                                    !- Value Until Time 5
  20:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  22:00,                                  !- Time 7 {hh:mm}
  0.3,                                    !- Value Until Time 7
  23:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.05;                                   !- Value Until Time 9

Schedule:Day:Interval,
  Office Bldg Light Rule 1 Day Schedule,  !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Office Bldg Light Rule 2 Day Schedule,  !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  14:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.15,                                   !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.05;                                   !- Value Until Time 5

Schedule:Day:Interval,
  Office Bldg Light Summer Design Day,    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office Bldg Light Winter Design Day,    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office Bldg Occ Default Schedule,       !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.100000001490116,                      !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.200000002980232,                      !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.850000023841858,                      !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.850000023841858,                      !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.699999988079071,                      !- Value Until Time 7
  20:00,                                  !- Time 8 {hh:mm}
  0.400000005960464,                      !- Value Until Time 8
  22:00,                                  !- Time 9 {hh:mm}
  0.100000001490116,                      !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0.0500000007450581;                     !- Value Until Time 10

Schedule:Day:Interval,
  Office Bldg Occ Default Schedule 1,     !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.100000001490116,                      !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.200000002980232,                      !- Value Until Time 3
  20:00,                                  !- Time 4 {hh:mm}
  0.400000005960464,                      !- Value Until Time 4
  22:00,                                  !- Time 5 {hh:mm}
  0.100000001490116,                      !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.0500000007450581;                     !- Value Until Time 6

Schedule:Day:Interval,
  Office Bldg Occ Rule 1 Day Schedule,    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office Bldg Occ Rule 1 Day Schedule 1,  !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office Bldg Occ Rule 2 Day Schedule,    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.100000001490116,                      !- Value Until Time 2
  14:00,                                  !- Time 3 {hh:mm}
  0.400000005960464,                      !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.100000001490116,                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Office Bldg Occ Rule 2 Day Schedule 1,  !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.100000001490116,                      !- Value Until Time 2
  14:00,                                  !- Time 3 {hh:mm}
  0.25,                                   !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.100000001490116,                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Office Bldg Occ Summer Design Day,      !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.05;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Office Bldg Occ Summer Design Day 1,    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.05;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Office Bldg Occ Winter Design Day,      !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office Bldg Occ Winter Design Day 1,    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office Infil Quarter On Default Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Office Infil Quarter On Rule 1 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office Infil Quarter On Rule 2 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Office Infil Quarter On Summer Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Office Infil Quarter On Winter Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 1,                         !- Name
  Dimensionless,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 2,                         !- Name
  Dimensionless,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.200000002980232;                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 33,                        !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 34,                        !- Name
  Dimensionless,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.200000002980232;                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 35,                        !- Name
  Dimensionless,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.200000002980232;                      !- Value Until Time 1

Schedule:Day:Interval,
  Small Office Activity Default Schedule, !- Name
  ActivityLevel 12,                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Small Office Activity Summer Design Day, !- Name
  ActivityLevel 12,                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Small Office Activity Winter Design Day, !- Name
  ActivityLevel 12,                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Small Office Bldg Equip Default Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.4,                                    !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.8,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.4;                                    !- Value Until Time 6

Schedule:Day:Interval,
  Small Office Bldg Equip Rule 1 Day Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.3;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Small Office Bldg Equip Rule 2 Day Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.3,                                    !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.4,                                    !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.35,                                   !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.3;                                    !- Value Until Time 5

Schedule:Day:Interval,
  Small Office Bldg Equip Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Small Office Bldg Equip Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Small Office Bldg Occ Default Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.95,                                   !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.95,                                   !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.3,                                    !- Value Until Time 7
  20:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.05;                                   !- Value Until Time 9

Schedule:Day:Interval,
  Small Office Bldg Occ Rule 1 Day Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Small Office Bldg Occ Rule 2 Day Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.3,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.1,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Small Office Bldg Occ Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.05;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Small Office Bldg Occ Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Small Office ClgSetp Default Schedule,  !- Name
  Temperature 4,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.7;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Small Office ClgSetp Rule 1 Day Schedule, !- Name
  Temperature 4,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.7;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Small Office ClgSetp Rule 2 Day Schedule, !- Name
  Temperature 4,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.7;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Small Office ClgSetp Summer Design Day, !- Name
  Temperature 4,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.7;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Small Office ClgSetp Winter Design Day, !- Name
  Temperature 4,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.7;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Small Office HtgSetp Default Schedule,  !- Name
  Temperature 11,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.6;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Small Office HtgSetp Rule 1 Day Schedule, !- Name
  Temperature 11,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Small Office HtgSetp Rule 2 Day Schedule, !- Name
  Temperature 11,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.6;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Small Office HtgSetp Summer Design Day, !- Name
  Temperature 11,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Small Office HtgSetp Winter Design Day, !- Name
  Temperature 11,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Small Office Infil Quarter On Default Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Small Office Infil Quarter On Rule 1 Day Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Small Office Infil Quarter On Rule 2 Day Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Small Office Infil Quarter On Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Small Office Infil Quarter On Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Week:Daily,
  Schedule:Week:Daily {ff6baaee-cbe6-4002-817f-4ffe84cc35f9}, !- Name
  Office Activity Default Schedule,       !- Sunday Schedule:Day Name
  Office Activity Default Schedule,       !- Monday Schedule:Day Name
  Office Activity Default Schedule,       !- Tuesday Schedule:Day Name
  Office Activity Default Schedule,       !- Wednesday Schedule:Day Name
  Office Activity Default Schedule,       !- Thursday Schedule:Day Name
  Office Activity Default Schedule,       !- Friday Schedule:Day Name
  Office Activity Default Schedule,       !- Saturday Schedule:Day Name
  Office Activity Default Schedule,       !- Holiday Schedule:Day Name
  Office Activity Summer Design Day,      !- SummerDesignDay Schedule:Day Name
  Office Activity Winter Design Day,      !- WinterDesignDay Schedule:Day Name
  Office Activity Default Schedule,       !- CustomDay1 Schedule:Day Name
  Office Activity Default Schedule;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office Activity,                        !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {ff6baaee-cbe6-4002-817f-4ffe84cc35f9}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {2da9e7dd-3616-4d4b-a899-1feb5d3037aa}, !- Name
  Office Bldg Equip Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
  Office Bldg Equip Default Schedule,     !- Monday Schedule:Day Name
  Office Bldg Equip Default Schedule,     !- Tuesday Schedule:Day Name
  Office Bldg Equip Default Schedule,     !- Wednesday Schedule:Day Name
  Office Bldg Equip Default Schedule,     !- Thursday Schedule:Day Name
  Office Bldg Equip Default Schedule,     !- Friday Schedule:Day Name
  Office Bldg Equip Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
  Office Bldg Equip Default Schedule,     !- Holiday Schedule:Day Name
  Office Bldg Equip Summer Design Day,    !- SummerDesignDay Schedule:Day Name
  Office Bldg Equip Winter Design Day,    !- WinterDesignDay Schedule:Day Name
  Office Bldg Equip Default Schedule,     !- CustomDay1 Schedule:Day Name
  Office Bldg Equip Default Schedule;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office Bldg Equip,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {2da9e7dd-3616-4d4b-a899-1feb5d3037aa}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {bce87383-d7e5-4943-aded-b9a263273892}, !- Name
  Office Bldg Light Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
  Office Bldg Light Default Schedule,     !- Monday Schedule:Day Name
  Office Bldg Light Default Schedule,     !- Tuesday Schedule:Day Name
  Office Bldg Light Default Schedule,     !- Wednesday Schedule:Day Name
  Office Bldg Light Default Schedule,     !- Thursday Schedule:Day Name
  Office Bldg Light Default Schedule,     !- Friday Schedule:Day Name
  Office Bldg Light Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
  Office Bldg Light Default Schedule,     !- Holiday Schedule:Day Name
  Office Bldg Light Summer Design Day,    !- SummerDesignDay Schedule:Day Name
  Office Bldg Light Winter Design Day,    !- WinterDesignDay Schedule:Day Name
  Office Bldg Light Default Schedule,     !- CustomDay1 Schedule:Day Name
  Office Bldg Light Default Schedule;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office Bldg Light,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {bce87383-d7e5-4943-aded-b9a263273892}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {a2311041-a672-4831-93f6-d6b04348792c}, !- Name
  Office Infil Quarter On Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Office Infil Quarter On Default Schedule, !- Monday Schedule:Day Name
  Office Infil Quarter On Default Schedule, !- Tuesday Schedule:Day Name
  Office Infil Quarter On Default Schedule, !- Wednesday Schedule:Day Name
  Office Infil Quarter On Default Schedule, !- Thursday Schedule:Day Name
  Office Infil Quarter On Default Schedule, !- Friday Schedule:Day Name
  Office Infil Quarter On Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Office Infil Quarter On Default Schedule, !- Holiday Schedule:Day Name
  Office Infil Quarter On Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Office Infil Quarter On Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Office Infil Quarter On Default Schedule, !- CustomDay1 Schedule:Day Name
  Office Infil Quarter On Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office Infil Quarter On,                !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {a2311041-a672-4831-93f6-d6b04348792c}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {246151d3-9400-4476-8a9d-873076afa1b4}, !- Name
  Office Bldg Occ Rule 1 Day Schedule 1,  !- Sunday Schedule:Day Name
  Office Bldg Occ Default Schedule 1,     !- Monday Schedule:Day Name
  Office Bldg Occ Default Schedule 1,     !- Tuesday Schedule:Day Name
  Office Bldg Occ Default Schedule 1,     !- Wednesday Schedule:Day Name
  Office Bldg Occ Default Schedule 1,     !- Thursday Schedule:Day Name
  Office Bldg Occ Default Schedule 1,     !- Friday Schedule:Day Name
  Office Bldg Occ Rule 2 Day Schedule 1,  !- Saturday Schedule:Day Name
  Office Bldg Occ Default Schedule 1,     !- Holiday Schedule:Day Name
  Office Bldg Occ Summer Design Day 1,    !- SummerDesignDay Schedule:Day Name
  Office Bldg Occ Winter Design Day 1,    !- WinterDesignDay Schedule:Day Name
  Office Bldg Occ Default Schedule 1,     !- CustomDay1 Schedule:Day Name
  Office Bldg Occ Default Schedule 1;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office Misc Occ,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {246151d3-9400-4476-8a9d-873076afa1b4}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {63c83972-3bbb-4e45-956e-e4b91d160a4e}, !- Name
  Office Bldg Occ Rule 1 Day Schedule,    !- Sunday Schedule:Day Name
  Office Bldg Occ Default Schedule,       !- Monday Schedule:Day Name
  Office Bldg Occ Default Schedule,       !- Tuesday Schedule:Day Name
  Office Bldg Occ Default Schedule,       !- Wednesday Schedule:Day Name
  Office Bldg Occ Default Schedule,       !- Thursday Schedule:Day Name
  Office Bldg Occ Default Schedule,       !- Friday Schedule:Day Name
  Office Bldg Occ Rule 2 Day Schedule,    !- Saturday Schedule:Day Name
  Office Bldg Occ Default Schedule,       !- Holiday Schedule:Day Name
  Office Bldg Occ Summer Design Day,      !- SummerDesignDay Schedule:Day Name
  Office Bldg Occ Winter Design Day,      !- WinterDesignDay Schedule:Day Name
  Office Bldg Occ Default Schedule,       !- CustomDay1 Schedule:Day Name
  Office Bldg Occ Default Schedule;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office Work Occ,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {63c83972-3bbb-4e45-956e-e4b91d160a4e}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {4a217a9c-6433-467b-a2d4-d2d8b210d2f5}, !- Name
  Schedule Day 33,                        !- Sunday Schedule:Day Name
  Schedule Day 33,                        !- Monday Schedule:Day Name
  Schedule Day 33,                        !- Tuesday Schedule:Day Name
  Schedule Day 33,                        !- Wednesday Schedule:Day Name
  Schedule Day 33,                        !- Thursday Schedule:Day Name
  Schedule Day 33,                        !- Friday Schedule:Day Name
  Schedule Day 33,                        !- Saturday Schedule:Day Name
  Schedule Day 33,                        !- Holiday Schedule:Day Name
  Schedule Day 33,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 33,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 33,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 33;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Serre Circulating fac schedule 1,       !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  Schedule:Week:Daily {4a217a9c-6433-467b-a2d4-d2d8b210d2f5}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {a34cf144-ce48-435f-866e-6da86eeb680a}, !- Name
  Small Office Activity Default Schedule, !- Sunday Schedule:Day Name
  Small Office Activity Default Schedule, !- Monday Schedule:Day Name
  Small Office Activity Default Schedule, !- Tuesday Schedule:Day Name
  Small Office Activity Default Schedule, !- Wednesday Schedule:Day Name
  Small Office Activity Default Schedule, !- Thursday Schedule:Day Name
  Small Office Activity Default Schedule, !- Friday Schedule:Day Name
  Small Office Activity Default Schedule, !- Saturday Schedule:Day Name
  Small Office Activity Default Schedule, !- Holiday Schedule:Day Name
  Small Office Activity Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Small Office Activity Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Small Office Activity Default Schedule, !- CustomDay1 Schedule:Day Name
  Small Office Activity Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Small Office Activity,                  !- Name
  ActivityLevel 12,                       !- Schedule Type Limits Name
  Schedule:Week:Daily {a34cf144-ce48-435f-866e-6da86eeb680a}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {0feea2af-3743-4700-8967-fe9a7799800d}, !- Name
  Small Office Bldg Equip Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Small Office Bldg Equip Default Schedule, !- Monday Schedule:Day Name
  Small Office Bldg Equip Default Schedule, !- Tuesday Schedule:Day Name
  Small Office Bldg Equip Default Schedule, !- Wednesday Schedule:Day Name
  Small Office Bldg Equip Default Schedule, !- Thursday Schedule:Day Name
  Small Office Bldg Equip Default Schedule, !- Friday Schedule:Day Name
  Small Office Bldg Equip Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Small Office Bldg Equip Default Schedule, !- Holiday Schedule:Day Name
  Small Office Bldg Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Small Office Bldg Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Small Office Bldg Equip Default Schedule, !- CustomDay1 Schedule:Day Name
  Small Office Bldg Equip Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Small Office Bldg Equip,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {0feea2af-3743-4700-8967-fe9a7799800d}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {bc305db5-49f2-4ee9-836d-ecd8fd5df326}, !- Name
  Small Office Bldg Occ Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Small Office Bldg Occ Default Schedule, !- Monday Schedule:Day Name
  Small Office Bldg Occ Default Schedule, !- Tuesday Schedule:Day Name
  Small Office Bldg Occ Default Schedule, !- Wednesday Schedule:Day Name
  Small Office Bldg Occ Default Schedule, !- Thursday Schedule:Day Name
  Small Office Bldg Occ Default Schedule, !- Friday Schedule:Day Name
  Small Office Bldg Occ Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Small Office Bldg Occ Default Schedule, !- Holiday Schedule:Day Name
  Small Office Bldg Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Small Office Bldg Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Small Office Bldg Occ Default Schedule, !- CustomDay1 Schedule:Day Name
  Small Office Bldg Occ Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Small Office Bldg Occ,                  !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {bc305db5-49f2-4ee9-836d-ecd8fd5df326}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {3284f467-fc52-4309-8f89-5a60e14476c1}, !- Name
  Small Office ClgSetp Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Small Office ClgSetp Default Schedule,  !- Monday Schedule:Day Name
  Small Office ClgSetp Default Schedule,  !- Tuesday Schedule:Day Name
  Small Office ClgSetp Default Schedule,  !- Wednesday Schedule:Day Name
  Small Office ClgSetp Default Schedule,  !- Thursday Schedule:Day Name
  Small Office ClgSetp Default Schedule,  !- Friday Schedule:Day Name
  Small Office ClgSetp Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Small Office ClgSetp Default Schedule,  !- Holiday Schedule:Day Name
  Small Office ClgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Small Office ClgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Small Office ClgSetp Default Schedule,  !- CustomDay1 Schedule:Day Name
  Small Office ClgSetp Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Small Office ClgSetp,                   !- Name
  Temperature 4,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {3284f467-fc52-4309-8f89-5a60e14476c1}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {4d98084c-04d9-4f29-a6f6-13e3ef5e7ea6}, !- Name
  Small Office HtgSetp Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Small Office HtgSetp Default Schedule,  !- Monday Schedule:Day Name
  Small Office HtgSetp Default Schedule,  !- Tuesday Schedule:Day Name
  Small Office HtgSetp Default Schedule,  !- Wednesday Schedule:Day Name
  Small Office HtgSetp Default Schedule,  !- Thursday Schedule:Day Name
  Small Office HtgSetp Default Schedule,  !- Friday Schedule:Day Name
  Small Office HtgSetp Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Small Office HtgSetp Default Schedule,  !- Holiday Schedule:Day Name
  Small Office HtgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Small Office HtgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Small Office HtgSetp Default Schedule,  !- CustomDay1 Schedule:Day Name
  Small Office HtgSetp Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Small Office HtgSetp,                   !- Name
  Temperature 11,                         !- Schedule Type Limits Name
  Schedule:Week:Daily {4d98084c-04d9-4f29-a6f6-13e3ef5e7ea6}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {cd515050-2443-41d0-b254-ac5a1a3c4679}, !- Name
  Small Office Infil Quarter On Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Small Office Infil Quarter On Default Schedule, !- Monday Schedule:Day Name
  Small Office Infil Quarter On Default Schedule, !- Tuesday Schedule:Day Name
  Small Office Infil Quarter On Default Schedule, !- Wednesday Schedule:Day Name
  Small Office Infil Quarter On Default Schedule, !- Thursday Schedule:Day Name
  Small Office Infil Quarter On Default Schedule, !- Friday Schedule:Day Name
  Small Office Infil Quarter On Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Small Office Infil Quarter On Default Schedule, !- Holiday Schedule:Day Name
  Small Office Infil Quarter On Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Small Office Infil Quarter On Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Small Office Infil Quarter On Default Schedule, !- CustomDay1 Schedule:Day Name
  Small Office Infil Quarter On Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Small Office Infil Quarter On,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {cd515050-2443-41d0-b254-ac5a1a3c4679}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {e93d50fd-4b3d-405b-919b-8f584df18732}, !- Name
  Schedule Day 35,                        !- Sunday Schedule:Day Name
  Schedule Day 35,                        !- Monday Schedule:Day Name
  Schedule Day 35,                        !- Tuesday Schedule:Day Name
  Schedule Day 35,                        !- Wednesday Schedule:Day Name
  Schedule Day 35,                        !- Thursday Schedule:Day Name
  Schedule Day 35,                        !- Friday Schedule:Day Name
  Schedule Day 35,                        !- Saturday Schedule:Day Name
  Schedule Day 1,                         !- Holiday Schedule:Day Name
  Schedule Day 1,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 1,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 1,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 1;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {08510792-a63f-4189-853d-a10c943d31d5}, !- Name
  Schedule Day 35,                        !- Sunday Schedule:Day Name
  Schedule Day 35,                        !- Monday Schedule:Day Name
  Schedule Day 35,                        !- Tuesday Schedule:Day Name
  Schedule Day 35,                        !- Wednesday Schedule:Day Name
  Schedule Day 35,                        !- Thursday Schedule:Day Name
  Schedule Day 35,                        !- Friday Schedule:Day Name
  Schedule Day 1,                         !- Saturday Schedule:Day Name
  Schedule Day 1,                         !- Holiday Schedule:Day Name
  Schedule Day 1,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 1,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 1,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 1;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {16736404-ee79-4b78-8828-c3bf0cec154b}, !- Name
  Schedule Day 1,                         !- Sunday Schedule:Day Name
  Schedule Day 1,                         !- Monday Schedule:Day Name
  Schedule Day 1,                         !- Tuesday Schedule:Day Name
  Schedule Day 1,                         !- Wednesday Schedule:Day Name
  Schedule Day 1,                         !- Thursday Schedule:Day Name
  Schedule Day 1,                         !- Friday Schedule:Day Name
  Schedule Day 1,                         !- Saturday Schedule:Day Name
  Schedule Day 1,                         !- Holiday Schedule:Day Name
  Schedule Day 1,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 1,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 1,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 1;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {413ba5bb-990e-4015-a7bc-f8ff15aace20}, !- Name
  Schedule Day 1,                         !- Sunday Schedule:Day Name
  Schedule Day 1,                         !- Monday Schedule:Day Name
  Schedule Day 2,                         !- Tuesday Schedule:Day Name
  Schedule Day 2,                         !- Wednesday Schedule:Day Name
  Schedule Day 2,                         !- Thursday Schedule:Day Name
  Schedule Day 2,                         !- Friday Schedule:Day Name
  Schedule Day 2,                         !- Saturday Schedule:Day Name
  Schedule Day 1,                         !- Holiday Schedule:Day Name
  Schedule Day 1,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 1,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 1,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 1;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {3b2dacd5-6f72-4e02-bd2a-f3e15e60e108}, !- Name
  Schedule Day 2,                         !- Sunday Schedule:Day Name
  Schedule Day 2,                         !- Monday Schedule:Day Name
  Schedule Day 2,                         !- Tuesday Schedule:Day Name
  Schedule Day 2,                         !- Wednesday Schedule:Day Name
  Schedule Day 2,                         !- Thursday Schedule:Day Name
  Schedule Day 2,                         !- Friday Schedule:Day Name
  Schedule Day 2,                         !- Saturday Schedule:Day Name
  Schedule Day 1,                         !- Holiday Schedule:Day Name
  Schedule Day 1,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 1,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 1,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 1;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Vnat Schedule,                          !- Name
  Dimensionless,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {e93d50fd-4b3d-405b-919b-8f584df18732}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  3,                                      !- End Month 1
  18,                                     !- End Day 1
  Schedule:Week:Daily {08510792-a63f-4189-853d-a10c943d31d5}, !- Schedule:Week Name 2
  3,                                      !- Start Month 2
  19,                                     !- Start Day 2
  3,                                      !- End Month 2
  25,                                     !- End Day 2
  Schedule:Week:Daily {16736404-ee79-4b78-8828-c3bf0cec154b}, !- Schedule:Week Name 3
  3,                                      !- Start Month 3
  26,                                     !- Start Day 3
  10,                                     !- End Month 3
  28,                                     !- End Day 3
  Schedule:Week:Daily {413ba5bb-990e-4015-a7bc-f8ff15aace20}, !- Schedule:Week Name 4
  10,                                     !- Start Month 4
  29,                                     !- Start Day 4
  11,                                     !- End Month 4
  4,                                      !- End Day 4
  Schedule:Week:Daily {3b2dacd5-6f72-4e02-bd2a-f3e15e60e108}, !- Schedule:Week Name 5
  11,                                     !- Start Month 5
  5,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Compact,
  HLV_SCS,                                !- Name
  Fractional,                             !- Schedule Type Limits Name
  Through: 01/01,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 05:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 22:00,                           !- Field 5
  0.682714014,                            !- Field 6
  Until: 24:00,                           !- Field 7
  0,                                      !- Field 8
  Through: 01/02,                         !- Field 9
  For: AllDays,                           !- Field 10
  Until: 05:00,                           !- Field 11
  0,                                      !- Field 12
  Until: 22:00,                           !- Field 13
  0.78240302,                             !- Field 14
  Until: 24:00,                           !- Field 15
  0,                                      !- Field 16
  Through: 01/03,                         !- Field 17
  For: AllDays,                           !- Field 18
  Until: 05:00,                           !- Field 19
  0,                                      !- Field 20
  Until: 22:00,                           !- Field 21
  0.906037147,                            !- Field 22
  Until: 24:00,                           !- Field 23
  0,                                      !- Field 24
  Through: 01/04,                         !- Field 25
  For: AllDays,                           !- Field 26
  Until: 05:00,                           !- Field 27
  0,                                      !- Field 28
  Until: 22:00,                           !- Field 29
  0.511213714,                            !- Field 30
  Until: 24:00,                           !- Field 31
  0,                                      !- Field 32
  Through: 01/05,                         !- Field 33
  For: AllDays,                           !- Field 34
  Until: 05:00,                           !- Field 35
  0,                                      !- Field 36
  Until: 22:00,                           !- Field 37
  0.848177315,                            !- Field 38
  Until: 24:00,                           !- Field 39
  0,                                      !- Field 40
  Through: 01/06,                         !- Field 41
  For: AllDays,                           !- Field 42
  Until: 05:00,                           !- Field 43
  0,                                      !- Field 44
  Until: 22:00,                           !- Field 45
  0.804247169,                            !- Field 46
  Until: 24:00,                           !- Field 47
  0,                                      !- Field 48
  Through: 01/07,                         !- Field 49
  For: AllDays,                           !- Field 50
  Until: 05:00,                           !- Field 51
  0,                                      !- Field 52
  Until: 22:00,                           !- Field 53
  0.72194133,                             !- Field 54
  Until: 24:00,                           !- Field 55
  0,                                      !- Field 56
  Through: 01/08,                         !- Field 57
  For: AllDays,                           !- Field 58
  Until: 05:00,                           !- Field 59
  0,                                      !- Field 60
  Until: 22:00,                           !- Field 61
  0.646786589,                            !- Field 62
  Until: 24:00,                           !- Field 63
  0,                                      !- Field 64
  Through: 01/09,                         !- Field 65
  For: AllDays,                           !- Field 66
  Until: 05:00,                           !- Field 67
  0,                                      !- Field 68
  Until: 22:00,                           !- Field 69
  0.424772409,                            !- Field 70
  Until: 24:00,                           !- Field 71
  0,                                      !- Field 72
  Through: 01/10,                         !- Field 73
  For: AllDays,                           !- Field 74
  Until: 05:00,                           !- Field 75
  0,                                      !- Field 76
  Until: 22:00,                           !- Field 77
  0.871267377,                            !- Field 78
  Until: 24:00,                           !- Field 79
  0,                                      !- Field 80
  Through: 01/11,                         !- Field 81
  For: AllDays,                           !- Field 82
  Until: 05:00,                           !- Field 83
  0,                                      !- Field 84
  Until: 22:00,                           !- Field 85
  0.789021139,                            !- Field 86
  Until: 24:00,                           !- Field 87
  0,                                      !- Field 88
  Through: 01/12,                         !- Field 89
  For: AllDays,                           !- Field 90
  Until: 05:00,                           !- Field 91
  0,                                      !- Field 92
  Until: 22:00,                           !- Field 93
  0.441080446,                            !- Field 94
  Until: 24:00,                           !- Field 95
  0,                                      !- Field 96
  Through: 01/13,                         !- Field 97
  For: AllDays,                           !- Field 98
  Until: 05:00,                           !- Field 99
  0,                                      !- Field 100
  Until: 22:00,                           !- Field 101
  0.623509698,                            !- Field 102
  Until: 24:00,                           !- Field 103
  0,                                      !- Field 104
  Through: 01/14,                         !- Field 105
  For: AllDays,                           !- Field 106
  Until: 05:00,                           !- Field 107
  0,                                      !- Field 108
  Until: 22:00,                           !- Field 109
  0.474088517,                            !- Field 110
  Until: 24:00,                           !- Field 111
  0,                                      !- Field 112
  Through: 01/15,                         !- Field 113
  For: AllDays,                           !- Field 114
  Until: 05:00,                           !- Field 115
  0,                                      !- Field 116
  Until: 22:00,                           !- Field 117
  0.415973084,                            !- Field 118
  Until: 24:00,                           !- Field 119
  0,                                      !- Field 120
  Through: 01/16,                         !- Field 121
  For: AllDays,                           !- Field 122
  Until: 05:00,                           !- Field 123
  0,                                      !- Field 124
  Until: 22:00,                           !- Field 125
  0.702444584,                            !- Field 126
  Until: 24:00,                           !- Field 127
  0,                                      !- Field 128
  Through: 01/17,                         !- Field 129
  For: AllDays,                           !- Field 130
  Until: 05:00,                           !- Field 131
  0,                                      !- Field 132
  Until: 22:00,                           !- Field 133
  0.782302155,                            !- Field 134
  Until: 24:00,                           !- Field 135
  0,                                      !- Field 136
  Through: 01/18,                         !- Field 137
  For: AllDays,                           !- Field 138
  Until: 05:00,                           !- Field 139
  0,                                      !- Field 140
  Until: 22:00,                           !- Field 141
  0.791429291,                            !- Field 142
  Until: 24:00,                           !- Field 143
  0,                                      !- Field 144
  Through: 01/19,                         !- Field 145
  For: AllDays,                           !- Field 146
  Until: 05:00,                           !- Field 147
  0,                                      !- Field 148
  Until: 22:00,                           !- Field 149
  0.905429664,                            !- Field 150
  Until: 24:00,                           !- Field 151
  0,                                      !- Field 152
  Through: 01/20,                         !- Field 153
  For: AllDays,                           !- Field 154
  Until: 05:00,                           !- Field 155
  0,                                      !- Field 156
  Until: 22:00,                           !- Field 157
  0.94195013,                             !- Field 158
  Until: 24:00,                           !- Field 159
  0,                                      !- Field 160
  Through: 01/21,                         !- Field 161
  For: AllDays,                           !- Field 162
  Until: 05:00,                           !- Field 163
  0,                                      !- Field 164
  Until: 22:00,                           !- Field 165
  0.429946325,                            !- Field 166
  Until: 24:00,                           !- Field 167
  0,                                      !- Field 168
  Through: 01/22,                         !- Field 169
  For: AllDays,                           !- Field 170
  Until: 05:00,                           !- Field 171
  0,                                      !- Field 172
  Until: 22:00,                           !- Field 173
  0.941603177,                            !- Field 174
  Until: 24:00,                           !- Field 175
  0,                                      !- Field 176
  Through: 01/23,                         !- Field 177
  For: AllDays,                           !- Field 178
  Until: 05:00,                           !- Field 179
  0,                                      !- Field 180
  Until: 22:00,                           !- Field 181
  0.912416858,                            !- Field 182
  Until: 24:00,                           !- Field 183
  0,                                      !- Field 184
  Through: 01/24,                         !- Field 185
  For: AllDays,                           !- Field 186
  Until: 05:00,                           !- Field 187
  0,                                      !- Field 188
  Until: 22:00,                           !- Field 189
  0.957700314,                            !- Field 190
  Until: 24:00,                           !- Field 191
  0,                                      !- Field 192
  Through: 01/25,                         !- Field 193
  For: AllDays,                           !- Field 194
  Until: 05:00,                           !- Field 195
  0,                                      !- Field 196
  Until: 22:00,                           !- Field 197
  0.267743944,                            !- Field 198
  Until: 24:00,                           !- Field 199
  0,                                      !- Field 200
  Through: 01/26,                         !- Field 201
  For: AllDays,                           !- Field 202
  Until: 05:00,                           !- Field 203
  0,                                      !- Field 204
  Until: 22:00,                           !- Field 205
  0.262631923,                            !- Field 206
  Until: 24:00,                           !- Field 207
  0,                                      !- Field 208
  Through: 01/27,                         !- Field 209
  For: AllDays,                           !- Field 210
  Until: 05:00,                           !- Field 211
  0,                                      !- Field 212
  Until: 22:00,                           !- Field 213
  0.367264459,                            !- Field 214
  Until: 24:00,                           !- Field 215
  0,                                      !- Field 216
  Through: 01/28,                         !- Field 217
  For: AllDays,                           !- Field 218
  Until: 05:00,                           !- Field 219
  0,                                      !- Field 220
  Until: 22:00,                           !- Field 221
  0.365766385,                            !- Field 222
  Until: 24:00,                           !- Field 223
  0,                                      !- Field 224
  Through: 01/29,                         !- Field 225
  For: AllDays,                           !- Field 226
  Until: 05:00,                           !- Field 227
  0,                                      !- Field 228
  Until: 22:00,                           !- Field 229
  0.476477184,                            !- Field 230
  Until: 24:00,                           !- Field 231
  0,                                      !- Field 232
  Through: 01/30,                         !- Field 233
  For: AllDays,                           !- Field 234
  Until: 05:00,                           !- Field 235
  0,                                      !- Field 236
  Until: 22:00,                           !- Field 237
  0.936836503,                            !- Field 238
  Until: 24:00,                           !- Field 239
  0,                                      !- Field 240
  Through: 01/31,                         !- Field 241
  For: AllDays,                           !- Field 242
  Until: 05:00,                           !- Field 243
  0,                                      !- Field 244
  Until: 22:00,                           !- Field 245
  0.781570883,                            !- Field 246
  Until: 24:00,                           !- Field 247
  0,                                      !- Field 248
  Through: 02/01,                         !- Field 249
  For: AllDays,                           !- Field 250
  Until: 05:00,                           !- Field 251
  0,                                      !- Field 252
  Until: 22:00,                           !- Field 253
  0.449925619,                            !- Field 254
  Until: 24:00,                           !- Field 255
  0,                                      !- Field 256
  Through: 02/02,                         !- Field 257
  For: AllDays,                           !- Field 258
  Until: 05:00,                           !- Field 259
  0,                                      !- Field 260
  Until: 22:00,                           !- Field 261
  0.84304237,                             !- Field 262
  Until: 24:00,                           !- Field 263
  0,                                      !- Field 264
  Through: 02/03,                         !- Field 265
  For: AllDays,                           !- Field 266
  Until: 05:00,                           !- Field 267
  0,                                      !- Field 268
  Until: 22:00,                           !- Field 269
  0.889204154,                            !- Field 270
  Until: 24:00,                           !- Field 271
  0,                                      !- Field 272
  Through: 02/04,                         !- Field 273
  For: AllDays,                           !- Field 274
  Until: 05:00,                           !- Field 275
  0,                                      !- Field 276
  Until: 22:00,                           !- Field 277
  0.285316232,                            !- Field 278
  Until: 24:00,                           !- Field 279
  0,                                      !- Field 280
  Through: 02/05,                         !- Field 281
  For: AllDays,                           !- Field 282
  Until: 05:00,                           !- Field 283
  0,                                      !- Field 284
  Until: 22:00,                           !- Field 285
  0.535291794,                            !- Field 286
  Until: 24:00,                           !- Field 287
  0,                                      !- Field 288
  Through: 02/06,                         !- Field 289
  For: AllDays,                           !- Field 290
  Until: 05:00,                           !- Field 291
  0,                                      !- Field 292
  Until: 22:00,                           !- Field 293
  0.707053426,                            !- Field 294
  Until: 24:00,                           !- Field 295
  0,                                      !- Field 296
  Through: 02/07,                         !- Field 297
  For: AllDays,                           !- Field 298
  Until: 05:00,                           !- Field 299
  0,                                      !- Field 300
  Until: 22:00,                           !- Field 301
  0.598896346,                            !- Field 302
  Until: 24:00,                           !- Field 303
  0,                                      !- Field 304
  Through: 02/08,                         !- Field 305
  For: AllDays,                           !- Field 306
  Until: 05:00,                           !- Field 307
  0,                                      !- Field 308
  Until: 22:00,                           !- Field 309
  0.208319559,                            !- Field 310
  Until: 24:00,                           !- Field 311
  0,                                      !- Field 312
  Through: 02/09,                         !- Field 313
  For: AllDays,                           !- Field 314
  Until: 05:00,                           !- Field 315
  0,                                      !- Field 316
  Until: 22:00,                           !- Field 317
  0.505159522,                            !- Field 318
  Until: 24:00,                           !- Field 319
  0,                                      !- Field 320
  Through: 02/10,                         !- Field 321
  For: AllDays,                           !- Field 322
  Until: 05:00,                           !- Field 323
  0,                                      !- Field 324
  Until: 22:00,                           !- Field 325
  0.818275427,                            !- Field 326
  Until: 24:00,                           !- Field 327
  0,                                      !- Field 328
  Through: 02/11,                         !- Field 329
  For: AllDays,                           !- Field 330
  Until: 05:00,                           !- Field 331
  0,                                      !- Field 332
  Until: 22:00,                           !- Field 333
  0.829917312,                            !- Field 334
  Until: 24:00,                           !- Field 335
  0,                                      !- Field 336
  Through: 02/12,                         !- Field 337
  For: AllDays,                           !- Field 338
  Until: 05:00,                           !- Field 339
  0,                                      !- Field 340
  Until: 22:00,                           !- Field 341
  0.138154198,                            !- Field 342
  Until: 24:00,                           !- Field 343
  0,                                      !- Field 344
  Through: 02/13,                         !- Field 345
  For: AllDays,                           !- Field 346
  Until: 05:00,                           !- Field 347
  0,                                      !- Field 348
  Until: 22:00,                           !- Field 349
  7.34519e-005,                           !- Field 350
  Until: 24:00,                           !- Field 351
  0,                                      !- Field 352
  Through: 02/14,                         !- Field 353
  For: AllDays,                           !- Field 354
  Until: 24:00,                           !- Field 355
  0,                                      !- Field 356
  Through: 02/15,                         !- Field 357
  For: AllDays,                           !- Field 358
  Until: 05:00,                           !- Field 359
  0,                                      !- Field 360
  Until: 22:00,                           !- Field 361
  0.827600855,                            !- Field 362
  Until: 24:00,                           !- Field 363
  0,                                      !- Field 364
  Through: 02/16,                         !- Field 365
  For: AllDays,                           !- Field 366
  Until: 24:00,                           !- Field 367
  0,                                      !- Field 368
  Through: 02/17,                         !- Field 369
  For: AllDays,                           !- Field 370
  Until: 05:00,                           !- Field 371
  0,                                      !- Field 372
  Until: 22:00,                           !- Field 373
  0.458114023,                            !- Field 374
  Until: 24:00,                           !- Field 375
  0,                                      !- Field 376
  Through: 02/18,                         !- Field 377
  For: AllDays,                           !- Field 378
  Until: 05:00,                           !- Field 379
  0,                                      !- Field 380
  Until: 22:00,                           !- Field 381
  0.316681808,                            !- Field 382
  Until: 24:00,                           !- Field 383
  0,                                      !- Field 384
  Through: 02/19,                         !- Field 385
  For: AllDays,                           !- Field 386
  Until: 05:00,                           !- Field 387
  0,                                      !- Field 388
  Until: 22:00,                           !- Field 389
  0.071279557,                            !- Field 390
  Until: 24:00,                           !- Field 391
  0,                                      !- Field 392
  Through: 02/20,                         !- Field 393
  For: AllDays,                           !- Field 394
  Until: 24:00,                           !- Field 395
  0,                                      !- Field 396
  Through: 02/21,                         !- Field 397
  For: AllDays,                           !- Field 398
  Until: 24:00,                           !- Field 399
  0,                                      !- Field 400
  Through: 02/22,                         !- Field 401
  For: AllDays,                           !- Field 402
  Until: 05:00,                           !- Field 403
  0,                                      !- Field 404
  Until: 22:00,                           !- Field 405
  0.713897346,                            !- Field 406
  Until: 24:00,                           !- Field 407
  0,                                      !- Field 408
  Through: 02/23,                         !- Field 409
  For: AllDays,                           !- Field 410
  Until: 05:00,                           !- Field 411
  0,                                      !- Field 412
  Until: 22:00,                           !- Field 413
  0.064012692,                            !- Field 414
  Until: 24:00,                           !- Field 415
  0,                                      !- Field 416
  Through: 02/24,                         !- Field 417
  For: AllDays,                           !- Field 418
  Until: 05:00,                           !- Field 419
  0,                                      !- Field 420
  Until: 22:00,                           !- Field 421
  0.159617811,                            !- Field 422
  Until: 24:00,                           !- Field 423
  0,                                      !- Field 424
  Through: 02/25,                         !- Field 425
  For: AllDays,                           !- Field 426
  Until: 05:00,                           !- Field 427
  0,                                      !- Field 428
  Until: 22:00,                           !- Field 429
  0.056271303,                            !- Field 430
  Until: 24:00,                           !- Field 431
  0,                                      !- Field 432
  Through: 02/26,                         !- Field 433
  For: AllDays,                           !- Field 434
  Until: 24:00,                           !- Field 435
  0,                                      !- Field 436
  Through: 02/27,                         !- Field 437
  For: AllDays,                           !- Field 438
  Until: 05:00,                           !- Field 439
  0,                                      !- Field 440
  Until: 22:00,                           !- Field 441
  0.153387105,                            !- Field 442
  Until: 24:00,                           !- Field 443
  0,                                      !- Field 444
  Through: 02/28,                         !- Field 445
  For: AllDays,                           !- Field 446
  Until: 05:00,                           !- Field 447
  0,                                      !- Field 448
  Until: 22:00,                           !- Field 449
  0.558836894,                            !- Field 450
  Until: 24:00,                           !- Field 451
  0,                                      !- Field 452
  Through: 03/01,                         !- Field 453
  For: AllDays,                           !- Field 454
  Until: 05:00,                           !- Field 455
  0,                                      !- Field 456
  Until: 22:00,                           !- Field 457
  0.297107121,                            !- Field 458
  Until: 24:00,                           !- Field 459
  0,                                      !- Field 460
  Through: 03/02,                         !- Field 461
  For: AllDays,                           !- Field 462
  Until: 05:00,                           !- Field 463
  0,                                      !- Field 464
  Until: 22:00,                           !- Field 465
  0.314991173,                            !- Field 466
  Until: 24:00,                           !- Field 467
  0,                                      !- Field 468
  Through: 03/03,                         !- Field 469
  For: AllDays,                           !- Field 470
  Until: 05:00,                           !- Field 471
  0,                                      !- Field 472
  Until: 22:00,                           !- Field 473
  0.159320947,                            !- Field 474
  Until: 24:00,                           !- Field 475
  0,                                      !- Field 476
  Through: 03/04,                         !- Field 477
  For: AllDays,                           !- Field 478
  Until: 05:00,                           !- Field 479
  0,                                      !- Field 480
  Until: 22:00,                           !- Field 481
  0.052531275,                            !- Field 482
  Until: 24:00,                           !- Field 483
  0,                                      !- Field 484
  Through: 03/05,                         !- Field 485
  For: AllDays,                           !- Field 486
  Until: 05:00,                           !- Field 487
  0,                                      !- Field 488
  Until: 22:00,                           !- Field 489
  0.837330889,                            !- Field 490
  Until: 24:00,                           !- Field 491
  0,                                      !- Field 492
  Through: 03/06,                         !- Field 493
  For: AllDays,                           !- Field 494
  Until: 05:00,                           !- Field 495
  0,                                      !- Field 496
  Until: 22:00,                           !- Field 497
  0.642768036,                            !- Field 498
  Until: 24:00,                           !- Field 499
  0,                                      !- Field 500
  Through: 03/07,                         !- Field 501
  For: AllDays,                           !- Field 502
  Until: 24:00,                           !- Field 503
  0,                                      !- Field 504
  Through: 03/08,                         !- Field 505
  For: AllDays,                           !- Field 506
  Until: 05:00,                           !- Field 507
  0,                                      !- Field 508
  Until: 22:00,                           !- Field 509
  0.151333127,                            !- Field 510
  Until: 24:00,                           !- Field 511
  0,                                      !- Field 512
  Through: 03/09,                         !- Field 513
  For: AllDays,                           !- Field 514
  Until: 05:00,                           !- Field 515
  0,                                      !- Field 516
  Until: 22:00,                           !- Field 517
  0.813141628,                            !- Field 518
  Until: 24:00,                           !- Field 519
  0,                                      !- Field 520
  Through: 03/10,                         !- Field 521
  For: AllDays,                           !- Field 522
  Until: 24:00,                           !- Field 523
  0,                                      !- Field 524
  Through: 03/11,                         !- Field 525
  For: AllDays,                           !- Field 526
  Until: 24:00,                           !- Field 527
  0,                                      !- Field 528
  Through: 03/12,                         !- Field 529
  For: AllDays,                           !- Field 530
  Until: 24:00,                           !- Field 531
  0,                                      !- Field 532
  Through: 03/13,                         !- Field 533
  For: AllDays,                           !- Field 534
  Until: 24:00,                           !- Field 535
  0,                                      !- Field 536
  Through: 03/14,                         !- Field 537
  For: AllDays,                           !- Field 538
  Until: 05:00,                           !- Field 539
  0,                                      !- Field 540
  Until: 22:00,                           !- Field 541
  0.813486632,                            !- Field 542
  Until: 24:00,                           !- Field 543
  0,                                      !- Field 544
  Through: 03/15,                         !- Field 545
  For: AllDays,                           !- Field 546
  Until: 05:00,                           !- Field 547
  0,                                      !- Field 548
  Until: 22:00,                           !- Field 549
  0.674947409,                            !- Field 550
  Until: 24:00,                           !- Field 551
  0,                                      !- Field 552
  Through: 03/16,                         !- Field 553
  For: AllDays,                           !- Field 554
  Until: 24:00,                           !- Field 555
  0,                                      !- Field 556
  Through: 03/17,                         !- Field 557
  For: AllDays,                           !- Field 558
  Until: 24:00,                           !- Field 559
  0,                                      !- Field 560
  Through: 03/18,                         !- Field 561
  For: AllDays,                           !- Field 562
  Until: 24:00,                           !- Field 563
  0,                                      !- Field 564
  Through: 03/19,                         !- Field 565
  For: AllDays,                           !- Field 566
  Until: 05:00,                           !- Field 567
  0,                                      !- Field 568
  Until: 22:00,                           !- Field 569
  0.534002327,                            !- Field 570
  Until: 24:00,                           !- Field 571
  0,                                      !- Field 572
  Through: 03/20,                         !- Field 573
  For: AllDays,                           !- Field 574
  Until: 24:00,                           !- Field 575
  0,                                      !- Field 576
  Through: 03/21,                         !- Field 577
  For: AllDays,                           !- Field 578
  Until: 24:00,                           !- Field 579
  0,                                      !- Field 580
  Through: 03/22,                         !- Field 581
  For: AllDays,                           !- Field 582
  Until: 24:00,                           !- Field 583
  0,                                      !- Field 584
  Through: 03/23,                         !- Field 585
  For: AllDays,                           !- Field 586
  Until: 24:00,                           !- Field 587
  0,                                      !- Field 588
  Through: 03/24,                         !- Field 589
  For: AllDays,                           !- Field 590
  Until: 05:00,                           !- Field 591
  0,                                      !- Field 592
  Until: 22:00,                           !- Field 593
  0.238694824,                            !- Field 594
  Until: 24:00,                           !- Field 595
  0,                                      !- Field 596
  Through: 03/25,                         !- Field 597
  For: AllDays,                           !- Field 598
  Until: 24:00,                           !- Field 599
  0,                                      !- Field 600
  Through: 03/26,                         !- Field 601
  For: AllDays,                           !- Field 602
  Until: 24:00,                           !- Field 603
  0,                                      !- Field 604
  Through: 03/27,                         !- Field 605
  For: AllDays,                           !- Field 606
  Until: 24:00,                           !- Field 607
  0,                                      !- Field 608
  Through: 03/28,                         !- Field 609
  For: AllDays,                           !- Field 610
  Until: 24:00,                           !- Field 611
  0,                                      !- Field 612
  Through: 03/29,                         !- Field 613
  For: AllDays,                           !- Field 614
  Until: 05:00,                           !- Field 615
  0,                                      !- Field 616
  Until: 22:00,                           !- Field 617
  0.755412463,                            !- Field 618
  Until: 24:00,                           !- Field 619
  0,                                      !- Field 620
  Through: 03/30,                         !- Field 621
  For: AllDays,                           !- Field 622
  Until: 24:00,                           !- Field 623
  0,                                      !- Field 624
  Through: 03/31,                         !- Field 625
  For: AllDays,                           !- Field 626
  Until: 24:00,                           !- Field 627
  0,                                      !- Field 628
  Through: 04/01,                         !- Field 629
  For: AllDays,                           !- Field 630
  Until: 05:00,                           !- Field 631
  0,                                      !- Field 632
  Until: 22:00,                           !- Field 633
  0.734120778,                            !- Field 634
  Until: 24:00,                           !- Field 635
  0,                                      !- Field 636
  Through: 04/02,                         !- Field 637
  For: AllDays,                           !- Field 638
  Until: 05:00,                           !- Field 639
  0,                                      !- Field 640
  Until: 22:00,                           !- Field 641
  0.815697639,                            !- Field 642
  Until: 24:00,                           !- Field 643
  0,                                      !- Field 644
  Through: 04/03,                         !- Field 645
  For: AllDays,                           !- Field 646
  Until: 05:00,                           !- Field 647
  0,                                      !- Field 648
  Until: 22:00,                           !- Field 649
  0.658893828,                            !- Field 650
  Until: 24:00,                           !- Field 651
  0,                                      !- Field 652
  Through: 04/04,                         !- Field 653
  For: AllDays,                           !- Field 654
  Until: 24:00,                           !- Field 655
  0,                                      !- Field 656
  Through: 04/05,                         !- Field 657
  For: AllDays,                           !- Field 658
  Until: 05:00,                           !- Field 659
  0,                                      !- Field 660
  Until: 22:00,                           !- Field 661
  0.747933552,                            !- Field 662
  Until: 24:00,                           !- Field 663
  0,                                      !- Field 664
  Through: 04/06,                         !- Field 665
  For: AllDays,                           !- Field 666
  Until: 05:00,                           !- Field 667
  0,                                      !- Field 668
  Until: 22:00,                           !- Field 669
  0.586748991,                            !- Field 670
  Until: 24:00,                           !- Field 671
  0,                                      !- Field 672
  Through: 04/07,                         !- Field 673
  For: AllDays,                           !- Field 674
  Until: 24:00,                           !- Field 675
  0,                                      !- Field 676
  Through: 04/08,                         !- Field 677
  For: AllDays,                           !- Field 678
  Until: 24:00,                           !- Field 679
  0,                                      !- Field 680
  Through: 04/09,                         !- Field 681
  For: AllDays,                           !- Field 682
  Until: 05:00,                           !- Field 683
  0,                                      !- Field 684
  Until: 22:00,                           !- Field 685
  0.181510101,                            !- Field 686
  Until: 24:00,                           !- Field 687
  0,                                      !- Field 688
  Through: 04/10,                         !- Field 689
  For: AllDays,                           !- Field 690
  Until: 05:00,                           !- Field 691
  0,                                      !- Field 692
  Until: 22:00,                           !- Field 693
  0.181656813,                            !- Field 694
  Until: 24:00,                           !- Field 695
  0,                                      !- Field 696
  Through: 04/11,                         !- Field 697
  For: AllDays,                           !- Field 698
  Until: 24:00,                           !- Field 699
  0,                                      !- Field 700
  Through: 04/12,                         !- Field 701
  For: AllDays,                           !- Field 702
  Until: 24:00,                           !- Field 703
  0,                                      !- Field 704
  Through: 04/13,                         !- Field 705
  For: AllDays,                           !- Field 706
  Until: 24:00,                           !- Field 707
  0,                                      !- Field 708
  Through: 04/14,                         !- Field 709
  For: AllDays,                           !- Field 710
  Until: 05:00,                           !- Field 711
  0,                                      !- Field 712
  Until: 22:00,                           !- Field 713
  0.741405982,                            !- Field 714
  Until: 24:00,                           !- Field 715
  0,                                      !- Field 716
  Through: 04/15,                         !- Field 717
  For: AllDays,                           !- Field 718
  Until: 05:00,                           !- Field 719
  0,                                      !- Field 720
  Until: 22:00,                           !- Field 721
  0.514953742,                            !- Field 722
  Until: 24:00,                           !- Field 723
  0,                                      !- Field 724
  Through: 04/16,                         !- Field 725
  For: AllDays,                           !- Field 726
  Until: 05:00,                           !- Field 727
  0,                                      !- Field 728
  Until: 22:00,                           !- Field 729
  0.719742931,                            !- Field 730
  Until: 24:00,                           !- Field 731
  0,                                      !- Field 732
  Through: 04/17,                         !- Field 733
  For: AllDays,                           !- Field 734
  Until: 05:00,                           !- Field 735
  0,                                      !- Field 736
  Until: 22:00,                           !- Field 737
  0.195393939,                            !- Field 738
  Until: 24:00,                           !- Field 739
  0,                                      !- Field 740
  Through: 04/18,                         !- Field 741
  For: AllDays,                           !- Field 742
  Until: 24:00,                           !- Field 743
  0,                                      !- Field 744
  Through: 04/19,                         !- Field 745
  For: AllDays,                           !- Field 746
  Until: 24:00,                           !- Field 747
  0,                                      !- Field 748
  Through: 04/20,                         !- Field 749
  For: AllDays,                           !- Field 750
  Until: 24:00,                           !- Field 751
  0,                                      !- Field 752
  Through: 04/21,                         !- Field 753
  For: AllDays,                           !- Field 754
  Until: 24:00,                           !- Field 755
  0,                                      !- Field 756
  Through: 04/22,                         !- Field 757
  For: AllDays,                           !- Field 758
  Until: 05:00,                           !- Field 759
  0,                                      !- Field 760
  Until: 22:00,                           !- Field 761
  0.4453546,                              !- Field 762
  Until: 24:00,                           !- Field 763
  0,                                      !- Field 764
  Through: 04/23,                         !- Field 765
  For: AllDays,                           !- Field 766
  Until: 24:00,                           !- Field 767
  0,                                      !- Field 768
  Through: 04/24,                         !- Field 769
  For: AllDays,                           !- Field 770
  Until: 05:00,                           !- Field 771
  0,                                      !- Field 772
  Until: 22:00,                           !- Field 773
  0.198382064,                            !- Field 774
  Until: 24:00,                           !- Field 775
  0,                                      !- Field 776
  Through: 04/25,                         !- Field 777
  For: AllDays,                           !- Field 778
  Until: 24:00,                           !- Field 779
  0,                                      !- Field 780
  Through: 04/26,                         !- Field 781
  For: AllDays,                           !- Field 782
  Until: 05:00,                           !- Field 783
  0,                                      !- Field 784
  Until: 22:00,                           !- Field 785
  0.037775184,                            !- Field 786
  Until: 24:00,                           !- Field 787
  0,                                      !- Field 788
  Through: 04/27,                         !- Field 789
  For: AllDays,                           !- Field 790
  Until: 05:00,                           !- Field 791
  0,                                      !- Field 792
  Until: 22:00,                           !- Field 793
  0.553728311,                            !- Field 794
  Until: 24:00,                           !- Field 795
  0,                                      !- Field 796
  Through: 04/28,                         !- Field 797
  For: AllDays,                           !- Field 798
  Until: 05:00,                           !- Field 799
  0,                                      !- Field 800
  Until: 22:00,                           !- Field 801
  0.585892784,                            !- Field 802
  Until: 24:00,                           !- Field 803
  0,                                      !- Field 804
  Through: 04/29,                         !- Field 805
  For: AllDays,                           !- Field 806
  Until: 24:00,                           !- Field 807
  0,                                      !- Field 808
  Through: 04/30,                         !- Field 809
  For: AllDays,                           !- Field 810
  Until: 24:00,                           !- Field 811
  0,                                      !- Field 812
  Through: 05/01,                         !- Field 813
  For: AllDays,                           !- Field 814
  Until: 24:00,                           !- Field 815
  0,                                      !- Field 816
  Through: 05/02,                         !- Field 817
  For: AllDays,                           !- Field 818
  Until: 05:00,                           !- Field 819
  0,                                      !- Field 820
  Until: 22:00,                           !- Field 821
  0.438378869,                            !- Field 822
  Until: 24:00,                           !- Field 823
  0,                                      !- Field 824
  Through: 05/03,                         !- Field 825
  For: AllDays,                           !- Field 826
  Until: 05:00,                           !- Field 827
  0,                                      !- Field 828
  Until: 22:00,                           !- Field 829
  0.68838767,                             !- Field 830
  Until: 24:00,                           !- Field 831
  0,                                      !- Field 832
  Through: 05/04,                         !- Field 833
  For: AllDays,                           !- Field 834
  Until: 05:00,                           !- Field 835
  0,                                      !- Field 836
  Until: 22:00,                           !- Field 837
  0.779927242,                            !- Field 838
  Until: 24:00,                           !- Field 839
  0,                                      !- Field 840
  Through: 05/05,                         !- Field 841
  For: AllDays,                           !- Field 842
  Until: 05:00,                           !- Field 843
  0,                                      !- Field 844
  Until: 22:00,                           !- Field 845
  0.300197258,                            !- Field 846
  Until: 24:00,                           !- Field 847
  0,                                      !- Field 848
  Through: 05/06,                         !- Field 849
  For: AllDays,                           !- Field 850
  Until: 24:00,                           !- Field 851
  0,                                      !- Field 852
  Through: 05/07,                         !- Field 853
  For: AllDays,                           !- Field 854
  Until: 24:00,                           !- Field 855
  0,                                      !- Field 856
  Through: 05/08,                         !- Field 857
  For: AllDays,                           !- Field 858
  Until: 24:00,                           !- Field 859
  0,                                      !- Field 860
  Through: 05/09,                         !- Field 861
  For: AllDays,                           !- Field 862
  Until: 24:00,                           !- Field 863
  0,                                      !- Field 864
  Through: 05/10,                         !- Field 865
  For: AllDays,                           !- Field 866
  Until: 24:00,                           !- Field 867
  0,                                      !- Field 868
  Through: 05/11,                         !- Field 869
  For: AllDays,                           !- Field 870
  Until: 24:00,                           !- Field 871
  0,                                      !- Field 872
  Through: 05/12,                         !- Field 873
  For: AllDays,                           !- Field 874
  Until: 05:00,                           !- Field 875
  0,                                      !- Field 876
  Until: 22:00,                           !- Field 877
  0.359107002,                            !- Field 878
  Until: 24:00,                           !- Field 879
  0,                                      !- Field 880
  Through: 05/13,                         !- Field 881
  For: AllDays,                           !- Field 882
  Until: 05:00,                           !- Field 883
  0,                                      !- Field 884
  Until: 22:00,                           !- Field 885
  0.081627389,                            !- Field 886
  Until: 24:00,                           !- Field 887
  0,                                      !- Field 888
  Through: 05/14,                         !- Field 889
  For: AllDays,                           !- Field 890
  Until: 24:00,                           !- Field 891
  0,                                      !- Field 892
  Through: 05/15,                         !- Field 893
  For: AllDays,                           !- Field 894
  Until: 24:00,                           !- Field 895
  0,                                      !- Field 896
  Through: 05/16,                         !- Field 897
  For: AllDays,                           !- Field 898
  Until: 24:00,                           !- Field 899
  0,                                      !- Field 900
  Through: 05/17,                         !- Field 901
  For: AllDays,                           !- Field 902
  Until: 05:00,                           !- Field 903
  0,                                      !- Field 904
  Until: 22:00,                           !- Field 905
  0.177970656,                            !- Field 906
  Until: 24:00,                           !- Field 907
  0,                                      !- Field 908
  Through: 05/18,                         !- Field 909
  For: AllDays,                           !- Field 910
  Until: 24:00,                           !- Field 911
  0,                                      !- Field 912
  Through: 05/19,                         !- Field 913
  For: AllDays,                           !- Field 914
  Until: 24:00,                           !- Field 915
  0,                                      !- Field 916
  Through: 05/20,                         !- Field 917
  For: AllDays,                           !- Field 918
  Until: 24:00,                           !- Field 919
  0,                                      !- Field 920
  Through: 05/21,                         !- Field 921
  For: AllDays,                           !- Field 922
  Until: 24:00,                           !- Field 923
  0,                                      !- Field 924
  Through: 05/22,                         !- Field 925
  For: AllDays,                           !- Field 926
  Until: 24:00,                           !- Field 927
  0,                                      !- Field 928
  Through: 05/23,                         !- Field 929
  For: AllDays,                           !- Field 930
  Until: 24:00,                           !- Field 931
  0,                                      !- Field 932
  Through: 05/24,                         !- Field 933
  For: AllDays,                           !- Field 934
  Until: 24:00,                           !- Field 935
  0,                                      !- Field 936
  Through: 05/25,                         !- Field 937
  For: AllDays,                           !- Field 938
  Until: 05:00,                           !- Field 939
  0,                                      !- Field 940
  Until: 22:00,                           !- Field 941
  0.53038838,                             !- Field 942
  Until: 24:00,                           !- Field 943
  0,                                      !- Field 944
  Through: 05/26,                         !- Field 945
  For: AllDays,                           !- Field 946
  Until: 05:00,                           !- Field 947
  0,                                      !- Field 948
  Until: 22:00,                           !- Field 949
  0.627701327,                            !- Field 950
  Until: 24:00,                           !- Field 951
  0,                                      !- Field 952
  Through: 05/27,                         !- Field 953
  For: AllDays,                           !- Field 954
  Until: 05:00,                           !- Field 955
  0,                                      !- Field 956
  Until: 22:00,                           !- Field 957
  0.629158138,                            !- Field 958
  Until: 24:00,                           !- Field 959
  0,                                      !- Field 960
  Through: 05/28,                         !- Field 961
  For: AllDays,                           !- Field 962
  Until: 24:00,                           !- Field 963
  0,                                      !- Field 964
  Through: 05/29,                         !- Field 965
  For: AllDays,                           !- Field 966
  Until: 24:00,                           !- Field 967
  0,                                      !- Field 968
  Through: 05/30,                         !- Field 969
  For: AllDays,                           !- Field 970
  Until: 24:00,                           !- Field 971
  0,                                      !- Field 972
  Through: 05/31,                         !- Field 973
  For: AllDays,                           !- Field 974
  Until: 24:00,                           !- Field 975
  0,                                      !- Field 976
  Through: 06/01,                         !- Field 977
  For: AllDays,                           !- Field 978
  Until: 05:00,                           !- Field 979
  0,                                      !- Field 980
  Until: 22:00,                           !- Field 981
  0.29713463,                             !- Field 982
  Until: 24:00,                           !- Field 983
  0,                                      !- Field 984
  Through: 06/02,                         !- Field 985
  For: AllDays,                           !- Field 986
  Until: 24:00,                           !- Field 987
  0,                                      !- Field 988
  Through: 06/03,                         !- Field 989
  For: AllDays,                           !- Field 990
  Until: 05:00,                           !- Field 991
  0,                                      !- Field 992
  Until: 22:00,                           !- Field 993
  0.39985417,                             !- Field 994
  Until: 24:00,                           !- Field 995
  0,                                      !- Field 996
  Through: 06/04,                         !- Field 997
  For: AllDays,                           !- Field 998
  Until: 24:00,                           !- Field 999
  0,                                      !- Field 1000
  Through: 06/05,                         !- Field 1001
  For: AllDays,                           !- Field 1002
  Until: 24:00,                           !- Field 1003
  0,                                      !- Field 1004
  Through: 06/06,                         !- Field 1005
  For: AllDays,                           !- Field 1006
  Until: 05:00,                           !- Field 1007
  0,                                      !- Field 1008
  Until: 22:00,                           !- Field 1009
  0.300419619,                            !- Field 1010
  Until: 24:00,                           !- Field 1011
  0,                                      !- Field 1012
  Through: 06/07,                         !- Field 1013
  For: AllDays,                           !- Field 1014
  Until: 24:00,                           !- Field 1015
  0,                                      !- Field 1016
  Through: 06/08,                         !- Field 1017
  For: AllDays,                           !- Field 1018
  Until: 24:00,                           !- Field 1019
  0,                                      !- Field 1020
  Through: 06/09,                         !- Field 1021
  For: AllDays,                           !- Field 1022
  Until: 24:00,                           !- Field 1023
  0,                                      !- Field 1024
  Through: 06/10,                         !- Field 1025
  For: AllDays,                           !- Field 1026
  Until: 24:00,                           !- Field 1027
  0,                                      !- Field 1028
  Through: 06/11,                         !- Field 1029
  For: AllDays,                           !- Field 1030
  Until: 24:00,                           !- Field 1031
  0,                                      !- Field 1032
  Through: 06/12,                         !- Field 1033
  For: AllDays,                           !- Field 1034
  Until: 24:00,                           !- Field 1035
  0,                                      !- Field 1036
  Through: 06/13,                         !- Field 1037
  For: AllDays,                           !- Field 1038
  Until: 24:00,                           !- Field 1039
  0,                                      !- Field 1040
  Through: 06/14,                         !- Field 1041
  For: AllDays,                           !- Field 1042
  Until: 24:00,                           !- Field 1043
  0,                                      !- Field 1044
  Through: 06/15,                         !- Field 1045
  For: AllDays,                           !- Field 1046
  Until: 24:00,                           !- Field 1047
  0,                                      !- Field 1048
  Through: 06/16,                         !- Field 1049
  For: AllDays,                           !- Field 1050
  Until: 24:00,                           !- Field 1051
  0,                                      !- Field 1052
  Through: 06/17,                         !- Field 1053
  For: AllDays,                           !- Field 1054
  Until: 24:00,                           !- Field 1055
  0,                                      !- Field 1056
  Through: 06/18,                         !- Field 1057
  For: AllDays,                           !- Field 1058
  Until: 05:00,                           !- Field 1059
  0,                                      !- Field 1060
  Until: 22:00,                           !- Field 1061
  0.317009619,                            !- Field 1062
  Until: 24:00,                           !- Field 1063
  0,                                      !- Field 1064
  Through: 06/19,                         !- Field 1065
  For: AllDays,                           !- Field 1066
  Until: 24:00,                           !- Field 1067
  0,                                      !- Field 1068
  Through: 06/20,                         !- Field 1069
  For: AllDays,                           !- Field 1070
  Until: 05:00,                           !- Field 1071
  0,                                      !- Field 1072
  Until: 22:00,                           !- Field 1073
  0.04132036,                             !- Field 1074
  Until: 24:00,                           !- Field 1075
  0,                                      !- Field 1076
  Through: 06/21,                         !- Field 1077
  For: AllDays,                           !- Field 1078
  Until: 24:00,                           !- Field 1079
  0,                                      !- Field 1080
  Through: 06/22,                         !- Field 1081
  For: AllDays,                           !- Field 1082
  Until: 24:00,                           !- Field 1083
  0,                                      !- Field 1084
  Through: 06/23,                         !- Field 1085
  For: AllDays,                           !- Field 1086
  Until: 24:00,                           !- Field 1087
  0,                                      !- Field 1088
  Through: 06/24,                         !- Field 1089
  For: AllDays,                           !- Field 1090
  Until: 24:00,                           !- Field 1091
  0,                                      !- Field 1092
  Through: 06/25,                         !- Field 1093
  For: AllDays,                           !- Field 1094
  Until: 24:00,                           !- Field 1095
  0,                                      !- Field 1096
  Through: 06/26,                         !- Field 1097
  For: AllDays,                           !- Field 1098
  Until: 24:00,                           !- Field 1099
  0,                                      !- Field 1100
  Through: 06/27,                         !- Field 1101
  For: AllDays,                           !- Field 1102
  Until: 05:00,                           !- Field 1103
  0,                                      !- Field 1104
  Until: 22:00,                           !- Field 1105
  0.474044962,                            !- Field 1106
  Until: 24:00,                           !- Field 1107
  0,                                      !- Field 1108
  Through: 06/28,                         !- Field 1109
  For: AllDays,                           !- Field 1110
  Until: 24:00,                           !- Field 1111
  0,                                      !- Field 1112
  Through: 06/29,                         !- Field 1113
  For: AllDays,                           !- Field 1114
  Until: 05:00,                           !- Field 1115
  0,                                      !- Field 1116
  Until: 22:00,                           !- Field 1117
  0.072484206,                            !- Field 1118
  Until: 24:00,                           !- Field 1119
  0,                                      !- Field 1120
  Through: 06/30,                         !- Field 1121
  For: AllDays,                           !- Field 1122
  Until: 05:00,                           !- Field 1123
  0,                                      !- Field 1124
  Until: 22:00,                           !- Field 1125
  0.494156067,                            !- Field 1126
  Until: 24:00,                           !- Field 1127
  0,                                      !- Field 1128
  Through: 07/01,                         !- Field 1129
  For: AllDays,                           !- Field 1130
  Until: 24:00,                           !- Field 1131
  0,                                      !- Field 1132
  Through: 07/02,                         !- Field 1133
  For: AllDays,                           !- Field 1134
  Until: 05:00,                           !- Field 1135
  0,                                      !- Field 1136
  Until: 22:00,                           !- Field 1137
  0.183269507,                            !- Field 1138
  Until: 24:00,                           !- Field 1139
  0,                                      !- Field 1140
  Through: 07/03,                         !- Field 1141
  For: AllDays,                           !- Field 1142
  Until: 24:00,                           !- Field 1143
  0,                                      !- Field 1144
  Through: 07/04,                         !- Field 1145
  For: AllDays,                           !- Field 1146
  Until: 05:00,                           !- Field 1147
  0,                                      !- Field 1148
  Until: 22:00,                           !- Field 1149
  0.552469791,                            !- Field 1150
  Until: 24:00,                           !- Field 1151
  0,                                      !- Field 1152
  Through: 07/05,                         !- Field 1153
  For: AllDays,                           !- Field 1154
  Until: 24:00,                           !- Field 1155
  0,                                      !- Field 1156
  Through: 07/06,                         !- Field 1157
  For: AllDays,                           !- Field 1158
  Until: 24:00,                           !- Field 1159
  0,                                      !- Field 1160
  Through: 07/07,                         !- Field 1161
  For: AllDays,                           !- Field 1162
  Until: 24:00,                           !- Field 1163
  0,                                      !- Field 1164
  Through: 07/08,                         !- Field 1165
  For: AllDays,                           !- Field 1166
  Until: 24:00,                           !- Field 1167
  0,                                      !- Field 1168
  Through: 07/09,                         !- Field 1169
  For: AllDays,                           !- Field 1170
  Until: 24:00,                           !- Field 1171
  0,                                      !- Field 1172
  Through: 07/10,                         !- Field 1173
  For: AllDays,                           !- Field 1174
  Until: 24:00,                           !- Field 1175
  0,                                      !- Field 1176
  Through: 07/11,                         !- Field 1177
  For: AllDays,                           !- Field 1178
  Until: 24:00,                           !- Field 1179
  0,                                      !- Field 1180
  Through: 07/12,                         !- Field 1181
  For: AllDays,                           !- Field 1182
  Until: 05:00,                           !- Field 1183
  0,                                      !- Field 1184
  Until: 22:00,                           !- Field 1185
  0.662104315,                            !- Field 1186
  Until: 24:00,                           !- Field 1187
  0,                                      !- Field 1188
  Through: 07/13,                         !- Field 1189
  For: AllDays,                           !- Field 1190
  Until: 05:00,                           !- Field 1191
  0,                                      !- Field 1192
  Until: 22:00,                           !- Field 1193
  0.015898941,                            !- Field 1194
  Until: 24:00,                           !- Field 1195
  0,                                      !- Field 1196
  Through: 07/14,                         !- Field 1197
  For: AllDays,                           !- Field 1198
  Until: 24:00,                           !- Field 1199
  0,                                      !- Field 1200
  Through: 07/15,                         !- Field 1201
  For: AllDays,                           !- Field 1202
  Until: 24:00,                           !- Field 1203
  0,                                      !- Field 1204
  Through: 07/16,                         !- Field 1205
  For: AllDays,                           !- Field 1206
  Until: 24:00,                           !- Field 1207
  0,                                      !- Field 1208
  Through: 07/17,                         !- Field 1209
  For: AllDays,                           !- Field 1210
  Until: 24:00,                           !- Field 1211
  0,                                      !- Field 1212
  Through: 07/18,                         !- Field 1213
  For: AllDays,                           !- Field 1214
  Until: 24:00,                           !- Field 1215
  0,                                      !- Field 1216
  Through: 07/19,                         !- Field 1217
  For: AllDays,                           !- Field 1218
  Until: 24:00,                           !- Field 1219
  0,                                      !- Field 1220
  Through: 07/20,                         !- Field 1221
  For: AllDays,                           !- Field 1222
  Until: 24:00,                           !- Field 1223
  0,                                      !- Field 1224
  Through: 07/21,                         !- Field 1225
  For: AllDays,                           !- Field 1226
  Until: 24:00,                           !- Field 1227
  0,                                      !- Field 1228
  Through: 07/22,                         !- Field 1229
  For: AllDays,                           !- Field 1230
  Until: 24:00,                           !- Field 1231
  0,                                      !- Field 1232
  Through: 07/23,                         !- Field 1233
  For: AllDays,                           !- Field 1234
  Until: 24:00,                           !- Field 1235
  0,                                      !- Field 1236
  Through: 07/24,                         !- Field 1237
  For: AllDays,                           !- Field 1238
  Until: 05:00,                           !- Field 1239
  0,                                      !- Field 1240
  Until: 22:00,                           !- Field 1241
  0.371727735,                            !- Field 1242
  Until: 24:00,                           !- Field 1243
  0,                                      !- Field 1244
  Through: 07/25,                         !- Field 1245
  For: AllDays,                           !- Field 1246
  Until: 24:00,                           !- Field 1247
  0,                                      !- Field 1248
  Through: 07/26,                         !- Field 1249
  For: AllDays,                           !- Field 1250
  Until: 24:00,                           !- Field 1251
  0,                                      !- Field 1252
  Through: 07/27,                         !- Field 1253
  For: AllDays,                           !- Field 1254
  Until: 24:00,                           !- Field 1255
  0,                                      !- Field 1256
  Through: 07/28,                         !- Field 1257
  For: AllDays,                           !- Field 1258
  Until: 24:00,                           !- Field 1259
  0,                                      !- Field 1260
  Through: 07/29,                         !- Field 1261
  For: AllDays,                           !- Field 1262
  Until: 24:00,                           !- Field 1263
  0,                                      !- Field 1264
  Through: 07/30,                         !- Field 1265
  For: AllDays,                           !- Field 1266
  Until: 05:00,                           !- Field 1267
  0,                                      !- Field 1268
  Until: 22:00,                           !- Field 1269
  0.316153413,                            !- Field 1270
  Until: 24:00,                           !- Field 1271
  0,                                      !- Field 1272
  Through: 07/31,                         !- Field 1273
  For: AllDays,                           !- Field 1274
  Until: 24:00,                           !- Field 1275
  0,                                      !- Field 1276
  Through: 08/01,                         !- Field 1277
  For: AllDays,                           !- Field 1278
  Until: 24:00,                           !- Field 1279
  0,                                      !- Field 1280
  Through: 08/02,                         !- Field 1281
  For: AllDays,                           !- Field 1282
  Until: 24:00,                           !- Field 1283
  0,                                      !- Field 1284
  Through: 08/03,                         !- Field 1285
  For: AllDays,                           !- Field 1286
  Until: 05:00,                           !- Field 1287
  0,                                      !- Field 1288
  Until: 22:00,                           !- Field 1289
  0.639738647,                            !- Field 1290
  Until: 24:00,                           !- Field 1291
  0,                                      !- Field 1292
  Through: 08/04,                         !- Field 1293
  For: AllDays,                           !- Field 1294
  Until: 24:00,                           !- Field 1295
  0,                                      !- Field 1296
  Through: 08/05,                         !- Field 1297
  For: AllDays,                           !- Field 1298
  Until: 24:00,                           !- Field 1299
  0,                                      !- Field 1300
  Through: 08/06,                         !- Field 1301
  For: AllDays,                           !- Field 1302
  Until: 24:00,                           !- Field 1303
  0,                                      !- Field 1304
  Through: 08/07,                         !- Field 1305
  For: AllDays,                           !- Field 1306
  Until: 24:00,                           !- Field 1307
  0,                                      !- Field 1308
  Through: 08/08,                         !- Field 1309
  For: AllDays,                           !- Field 1310
  Until: 05:00,                           !- Field 1311
  0,                                      !- Field 1312
  Until: 22:00,                           !- Field 1313
  0.431030624,                            !- Field 1314
  Until: 24:00,                           !- Field 1315
  0,                                      !- Field 1316
  Through: 08/09,                         !- Field 1317
  For: AllDays,                           !- Field 1318
  Until: 05:00,                           !- Field 1319
  0,                                      !- Field 1320
  Until: 22:00,                           !- Field 1321
  0.2193872,                              !- Field 1322
  Until: 24:00,                           !- Field 1323
  0,                                      !- Field 1324
  Through: 08/10,                         !- Field 1325
  For: AllDays,                           !- Field 1326
  Until: 24:00,                           !- Field 1327
  0,                                      !- Field 1328
  Through: 08/11,                         !- Field 1329
  For: AllDays,                           !- Field 1330
  Until: 24:00,                           !- Field 1331
  0,                                      !- Field 1332
  Through: 08/12,                         !- Field 1333
  For: AllDays,                           !- Field 1334
  Until: 05:00,                           !- Field 1335
  0,                                      !- Field 1336
  Until: 22:00,                           !- Field 1337
  0.058015809,                            !- Field 1338
  Until: 24:00,                           !- Field 1339
  0,                                      !- Field 1340
  Through: 08/13,                         !- Field 1341
  For: AllDays,                           !- Field 1342
  Until: 24:00,                           !- Field 1343
  0,                                      !- Field 1344
  Through: 08/14,                         !- Field 1345
  For: AllDays,                           !- Field 1346
  Until: 24:00,                           !- Field 1347
  0,                                      !- Field 1348
  Through: 08/15,                         !- Field 1349
  For: AllDays,                           !- Field 1350
  Until: 24:00,                           !- Field 1351
  0,                                      !- Field 1352
  Through: 08/16,                         !- Field 1353
  For: AllDays,                           !- Field 1354
  Until: 24:00,                           !- Field 1355
  0,                                      !- Field 1356
  Through: 08/17,                         !- Field 1357
  For: AllDays,                           !- Field 1358
  Until: 05:00,                           !- Field 1359
  0,                                      !- Field 1360
  Until: 22:00,                           !- Field 1361
  0.357534425,                            !- Field 1362
  Until: 24:00,                           !- Field 1363
  0,                                      !- Field 1364
  Through: 08/18,                         !- Field 1365
  For: AllDays,                           !- Field 1366
  Until: 24:00,                           !- Field 1367
  0,                                      !- Field 1368
  Through: 08/19,                         !- Field 1369
  For: AllDays,                           !- Field 1370
  Until: 24:00,                           !- Field 1371
  0,                                      !- Field 1372
  Through: 08/20,                         !- Field 1373
  For: AllDays,                           !- Field 1374
  Until: 24:00,                           !- Field 1375
  0,                                      !- Field 1376
  Through: 08/21,                         !- Field 1377
  For: AllDays,                           !- Field 1378
  Until: 24:00,                           !- Field 1379
  0,                                      !- Field 1380
  Through: 08/22,                         !- Field 1381
  For: AllDays,                           !- Field 1382
  Until: 24:00,                           !- Field 1383
  0,                                      !- Field 1384
  Through: 08/23,                         !- Field 1385
  For: AllDays,                           !- Field 1386
  Until: 05:00,                           !- Field 1387
  0,                                      !- Field 1388
  Until: 22:00,                           !- Field 1389
  0.12651346,                             !- Field 1390
  Until: 24:00,                           !- Field 1391
  0,                                      !- Field 1392
  Through: 08/24,                         !- Field 1393
  For: AllDays,                           !- Field 1394
  Until: 05:00,                           !- Field 1395
  0,                                      !- Field 1396
  Until: 22:00,                           !- Field 1397
  0.414971312,                            !- Field 1398
  Until: 24:00,                           !- Field 1399
  0,                                      !- Field 1400
  Through: 08/25,                         !- Field 1401
  For: AllDays,                           !- Field 1402
  Until: 24:00,                           !- Field 1403
  0,                                      !- Field 1404
  Through: 08/26,                         !- Field 1405
  For: AllDays,                           !- Field 1406
  Until: 05:00,                           !- Field 1407
  0,                                      !- Field 1408
  Until: 22:00,                           !- Field 1409
  0.1644536,                              !- Field 1410
  Until: 24:00,                           !- Field 1411
  0,                                      !- Field 1412
  Through: 08/27,                         !- Field 1413
  For: AllDays,                           !- Field 1414
  Until: 24:00,                           !- Field 1415
  0,                                      !- Field 1416
  Through: 08/28,                         !- Field 1417
  For: AllDays,                           !- Field 1418
  Until: 05:00,                           !- Field 1419
  0,                                      !- Field 1420
  Until: 22:00,                           !- Field 1421
  0.778135742,                            !- Field 1422
  Until: 24:00,                           !- Field 1423
  0,                                      !- Field 1424
  Through: 08/29,                         !- Field 1425
  For: AllDays,                           !- Field 1426
  Until: 05:00,                           !- Field 1427
  0,                                      !- Field 1428
  Until: 22:00,                           !- Field 1429
  0.287920383,                            !- Field 1430
  Until: 24:00,                           !- Field 1431
  0,                                      !- Field 1432
  Through: 08/30,                         !- Field 1433
  For: AllDays,                           !- Field 1434
  Until: 24:00,                           !- Field 1435
  0,                                      !- Field 1436
  Through: 08/31,                         !- Field 1437
  For: AllDays,                           !- Field 1438
  Until: 05:00,                           !- Field 1439
  0,                                      !- Field 1440
  Until: 22:00,                           !- Field 1441
  0.091059412,                            !- Field 1442
  Until: 24:00,                           !- Field 1443
  0,                                      !- Field 1444
  Through: 09/01,                         !- Field 1445
  For: AllDays,                           !- Field 1446
  Until: 24:00,                           !- Field 1447
  0,                                      !- Field 1448
  Through: 09/02,                         !- Field 1449
  For: AllDays,                           !- Field 1450
  Until: 05:00,                           !- Field 1451
  0,                                      !- Field 1452
  Until: 22:00,                           !- Field 1453
  0.139076883,                            !- Field 1454
  Until: 24:00,                           !- Field 1455
  0,                                      !- Field 1456
  Through: 09/03,                         !- Field 1457
  For: AllDays,                           !- Field 1458
  Until: 24:00,                           !- Field 1459
  0,                                      !- Field 1460
  Through: 09/04,                         !- Field 1461
  For: AllDays,                           !- Field 1462
  Until: 24:00,                           !- Field 1463
  0,                                      !- Field 1464
  Through: 09/05,                         !- Field 1465
  For: AllDays,                           !- Field 1466
  Until: 24:00,                           !- Field 1467
  0,                                      !- Field 1468
  Through: 09/06,                         !- Field 1469
  For: AllDays,                           !- Field 1470
  Until: 05:00,                           !- Field 1471
  0,                                      !- Field 1472
  Until: 22:00,                           !- Field 1473
  0.755332229,                            !- Field 1474
  Until: 24:00,                           !- Field 1475
  0,                                      !- Field 1476
  Through: 09/07,                         !- Field 1477
  For: AllDays,                           !- Field 1478
  Until: 24:00,                           !- Field 1479
  0,                                      !- Field 1480
  Through: 09/08,                         !- Field 1481
  For: AllDays,                           !- Field 1482
  Until: 05:00,                           !- Field 1483
  0,                                      !- Field 1484
  Until: 22:00,                           !- Field 1485
  0.070462321,                            !- Field 1486
  Until: 24:00,                           !- Field 1487
  0,                                      !- Field 1488
  Through: 09/09,                         !- Field 1489
  For: AllDays,                           !- Field 1490
  Until: 24:00,                           !- Field 1491
  0,                                      !- Field 1492
  Through: 09/10,                         !- Field 1493
  For: AllDays,                           !- Field 1494
  Until: 05:00,                           !- Field 1495
  0,                                      !- Field 1496
  Until: 22:00,                           !- Field 1497
  0.502620704,                            !- Field 1498
  Until: 24:00,                           !- Field 1499
  0,                                      !- Field 1500
  Through: 09/11,                         !- Field 1501
  For: AllDays,                           !- Field 1502
  Until: 24:00,                           !- Field 1503
  0,                                      !- Field 1504
  Through: 09/12,                         !- Field 1505
  For: AllDays,                           !- Field 1506
  Until: 05:00,                           !- Field 1507
  0,                                      !- Field 1508
  Until: 22:00,                           !- Field 1509
  0.21880035,                             !- Field 1510
  Until: 24:00,                           !- Field 1511
  0,                                      !- Field 1512
  Through: 09/13,                         !- Field 1513
  For: AllDays,                           !- Field 1514
  Until: 24:00,                           !- Field 1515
  0,                                      !- Field 1516
  Through: 09/14,                         !- Field 1517
  For: AllDays,                           !- Field 1518
  Until: 05:00,                           !- Field 1519
  0,                                      !- Field 1520
  Until: 22:00,                           !- Field 1521
  0.944794752,                            !- Field 1522
  Until: 24:00,                           !- Field 1523
  0,                                      !- Field 1524
  Through: 09/15,                         !- Field 1525
  For: AllDays,                           !- Field 1526
  Until: 24:00,                           !- Field 1527
  0,                                      !- Field 1528
  Through: 09/16,                         !- Field 1529
  For: AllDays,                           !- Field 1530
  Until: 24:00,                           !- Field 1531
  0,                                      !- Field 1532
  Through: 09/17,                         !- Field 1533
  For: AllDays,                           !- Field 1534
  Until: 24:00,                           !- Field 1535
  0,                                      !- Field 1536
  Through: 09/18,                         !- Field 1537
  For: AllDays,                           !- Field 1538
  Until: 24:00,                           !- Field 1539
  0,                                      !- Field 1540
  Through: 09/19,                         !- Field 1541
  For: AllDays,                           !- Field 1542
  Until: 05:00,                           !- Field 1543
  0,                                      !- Field 1544
  Until: 22:00,                           !- Field 1545
  0.436197663,                            !- Field 1546
  Until: 24:00,                           !- Field 1547
  0,                                      !- Field 1548
  Through: 09/20,                         !- Field 1549
  For: AllDays,                           !- Field 1550
  Until: 05:00,                           !- Field 1551
  0,                                      !- Field 1552
  Until: 22:00,                           !- Field 1553
  0.201906608,                            !- Field 1554
  Until: 24:00,                           !- Field 1555
  0,                                      !- Field 1556
  Through: 09/21,                         !- Field 1557
  For: AllDays,                           !- Field 1558
  Until: 05:00,                           !- Field 1559
  0,                                      !- Field 1560
  Until: 22:00,                           !- Field 1561
  0.079866836,                            !- Field 1562
  Until: 24:00,                           !- Field 1563
  0,                                      !- Field 1564
  Through: 09/22,                         !- Field 1565
  For: AllDays,                           !- Field 1566
  Until: 24:00,                           !- Field 1567
  0,                                      !- Field 1568
  Through: 09/23,                         !- Field 1569
  For: AllDays,                           !- Field 1570
  Until: 24:00,                           !- Field 1571
  0,                                      !- Field 1572
  Through: 09/24,                         !- Field 1573
  For: AllDays,                           !- Field 1574
  Until: 24:00,                           !- Field 1575
  0,                                      !- Field 1576
  Through: 09/25,                         !- Field 1577
  For: AllDays,                           !- Field 1578
  Until: 05:00,                           !- Field 1579
  0,                                      !- Field 1580
  Until: 22:00,                           !- Field 1581
  0.076550899,                            !- Field 1582
  Until: 24:00,                           !- Field 1583
  0,                                      !- Field 1584
  Through: 09/26,                         !- Field 1585
  For: AllDays,                           !- Field 1586
  Until: 24:00,                           !- Field 1587
  0,                                      !- Field 1588
  Through: 09/27,                         !- Field 1589
  For: AllDays,                           !- Field 1590
  Until: 24:00,                           !- Field 1591
  0,                                      !- Field 1592
  Through: 09/28,                         !- Field 1593
  For: AllDays,                           !- Field 1594
  Until: 05:00,                           !- Field 1595
  0,                                      !- Field 1596
  Until: 22:00,                           !- Field 1597
  0.657590606,                            !- Field 1598
  Until: 24:00,                           !- Field 1599
  0,                                      !- Field 1600
  Through: 09/29,                         !- Field 1601
  For: AllDays,                           !- Field 1602
  Until: 05:00,                           !- Field 1603
  0,                                      !- Field 1604
  Until: 22:00,                           !- Field 1605
  0.781818461,                            !- Field 1606
  Until: 24:00,                           !- Field 1607
  0,                                      !- Field 1608
  Through: 09/30,                         !- Field 1609
  For: AllDays,                           !- Field 1610
  Until: 05:00,                           !- Field 1611
  0,                                      !- Field 1612
  Until: 22:00,                           !- Field 1613
  0.41164162,                             !- Field 1614
  Until: 24:00,                           !- Field 1615
  0,                                      !- Field 1616
  Through: 10/01,                         !- Field 1617
  For: AllDays,                           !- Field 1618
  Until: 05:00,                           !- Field 1619
  0,                                      !- Field 1620
  Until: 22:00,                           !- Field 1621
  0.203551396,                            !- Field 1622
  Until: 24:00,                           !- Field 1623
  0,                                      !- Field 1624
  Through: 10/02,                         !- Field 1625
  For: AllDays,                           !- Field 1626
  Until: 05:00,                           !- Field 1627
  0,                                      !- Field 1628
  Until: 22:00,                           !- Field 1629
  0.754520724,                            !- Field 1630
  Until: 24:00,                           !- Field 1631
  0,                                      !- Field 1632
  Through: 10/03,                         !- Field 1633
  For: AllDays,                           !- Field 1634
  Until: 05:00,                           !- Field 1635
  0,                                      !- Field 1636
  Until: 22:00,                           !- Field 1637
  0.536515928,                            !- Field 1638
  Until: 24:00,                           !- Field 1639
  0,                                      !- Field 1640
  Through: 10/04,                         !- Field 1641
  For: AllDays,                           !- Field 1642
  Until: 05:00,                           !- Field 1643
  0,                                      !- Field 1644
  Until: 22:00,                           !- Field 1645
  0.7237569,                              !- Field 1646
  Until: 24:00,                           !- Field 1647
  0,                                      !- Field 1648
  Through: 10/05,                         !- Field 1649
  For: AllDays,                           !- Field 1650
  Until: 05:00,                           !- Field 1651
  0,                                      !- Field 1652
  Until: 22:00,                           !- Field 1653
  0.477100713,                            !- Field 1654
  Until: 24:00,                           !- Field 1655
  0,                                      !- Field 1656
  Through: 10/06,                         !- Field 1657
  For: AllDays,                           !- Field 1658
  Until: 05:00,                           !- Field 1659
  0,                                      !- Field 1660
  Until: 22:00,                           !- Field 1661
  0.708227128,                            !- Field 1662
  Until: 24:00,                           !- Field 1663
  0,                                      !- Field 1664
  Through: 10/07,                         !- Field 1665
  For: AllDays,                           !- Field 1666
  Until: 24:00,                           !- Field 1667
  0,                                      !- Field 1668
  Through: 10/08,                         !- Field 1669
  For: AllDays,                           !- Field 1670
  Until: 05:00,                           !- Field 1671
  0,                                      !- Field 1672
  Until: 22:00,                           !- Field 1673
  0.545092892,                            !- Field 1674
  Until: 24:00,                           !- Field 1675
  0,                                      !- Field 1676
  Through: 10/09,                         !- Field 1677
  For: AllDays,                           !- Field 1678
  Until: 05:00,                           !- Field 1679
  0,                                      !- Field 1680
  Until: 22:00,                           !- Field 1681
  0.668553944,                            !- Field 1682
  Until: 24:00,                           !- Field 1683
  0,                                      !- Field 1684
  Through: 10/10,                         !- Field 1685
  For: AllDays,                           !- Field 1686
  Until: 24:00,                           !- Field 1687
  0,                                      !- Field 1688
  Through: 10/11,                         !- Field 1689
  For: AllDays,                           !- Field 1690
  Until: 24:00,                           !- Field 1691
  0,                                      !- Field 1692
  Through: 10/12,                         !- Field 1693
  For: AllDays,                           !- Field 1694
  Until: 05:00,                           !- Field 1695
  0,                                      !- Field 1696
  Until: 22:00,                           !- Field 1697
  0.30676036,                             !- Field 1698
  Until: 24:00,                           !- Field 1699
  0,                                      !- Field 1700
  Through: 10/13,                         !- Field 1701
  For: AllDays,                           !- Field 1702
  Until: 05:00,                           !- Field 1703
  0,                                      !- Field 1704
  Until: 22:00,                           !- Field 1705
  0.803118169,                            !- Field 1706
  Until: 24:00,                           !- Field 1707
  0,                                      !- Field 1708
  Through: 10/14,                         !- Field 1709
  For: AllDays,                           !- Field 1710
  Until: 05:00,                           !- Field 1711
  0,                                      !- Field 1712
  Until: 22:00,                           !- Field 1713
  0.858169827,                            !- Field 1714
  Until: 24:00,                           !- Field 1715
  0,                                      !- Field 1716
  Through: 10/15,                         !- Field 1717
  For: AllDays,                           !- Field 1718
  Until: 05:00,                           !- Field 1719
  0,                                      !- Field 1720
  Until: 22:00,                           !- Field 1721
  0.539757363,                            !- Field 1722
  Until: 24:00,                           !- Field 1723
  0,                                      !- Field 1724
  Through: 10/16,                         !- Field 1725
  For: AllDays,                           !- Field 1726
  Until: 05:00,                           !- Field 1727
  0,                                      !- Field 1728
  Until: 22:00,                           !- Field 1729
  0.67814185,                             !- Field 1730
  Until: 24:00,                           !- Field 1731
  0,                                      !- Field 1732
  Through: 10/17,                         !- Field 1733
  For: AllDays,                           !- Field 1734
  Until: 05:00,                           !- Field 1735
  0,                                      !- Field 1736
  Until: 22:00,                           !- Field 1737
  0.418640276,                            !- Field 1738
  Until: 24:00,                           !- Field 1739
  0,                                      !- Field 1740
  Through: 10/18,                         !- Field 1741
  For: AllDays,                           !- Field 1742
  Until: 24:00,                           !- Field 1743
  0,                                      !- Field 1744
  Through: 10/19,                         !- Field 1745
  For: AllDays,                           !- Field 1746
  Until: 24:00,                           !- Field 1747
  0,                                      !- Field 1748
  Through: 10/20,                         !- Field 1749
  For: AllDays,                           !- Field 1750
  Until: 05:00,                           !- Field 1751
  0,                                      !- Field 1752
  Until: 22:00,                           !- Field 1753
  0.205430006,                            !- Field 1754
  Until: 24:00,                           !- Field 1755
  0,                                      !- Field 1756
  Through: 10/21,                         !- Field 1757
  For: AllDays,                           !- Field 1758
  Until: 05:00,                           !- Field 1759
  0,                                      !- Field 1760
  Until: 22:00,                           !- Field 1761
  0.817858213,                            !- Field 1762
  Until: 24:00,                           !- Field 1763
  0,                                      !- Field 1764
  Through: 10/22,                         !- Field 1765
  For: AllDays,                           !- Field 1766
  Until: 05:00,                           !- Field 1767
  0,                                      !- Field 1768
  Until: 22:00,                           !- Field 1769
  0.222477337,                            !- Field 1770
  Until: 24:00,                           !- Field 1771
  0,                                      !- Field 1772
  Through: 10/23,                         !- Field 1773
  For: AllDays,                           !- Field 1774
  Until: 05:00,                           !- Field 1775
  0,                                      !- Field 1776
  Until: 22:00,                           !- Field 1777
  0.532397656,                            !- Field 1778
  Until: 24:00,                           !- Field 1779
  0,                                      !- Field 1780
  Through: 10/24,                         !- Field 1781
  For: AllDays,                           !- Field 1782
  Until: 05:00,                           !- Field 1783
  0,                                      !- Field 1784
  Until: 22:00,                           !- Field 1785
  0.325392876,                            !- Field 1786
  Until: 24:00,                           !- Field 1787
  0,                                      !- Field 1788
  Through: 10/25,                         !- Field 1789
  For: AllDays,                           !- Field 1790
  Until: 24:00,                           !- Field 1791
  0,                                      !- Field 1792
  Through: 10/26,                         !- Field 1793
  For: AllDays,                           !- Field 1794
  Until: 05:00,                           !- Field 1795
  0,                                      !- Field 1796
  Until: 22:00,                           !- Field 1797
  0.392222816,                            !- Field 1798
  Until: 24:00,                           !- Field 1799
  0,                                      !- Field 1800
  Through: 10/27,                         !- Field 1801
  For: AllDays,                           !- Field 1802
  Until: 05:00,                           !- Field 1803
  0,                                      !- Field 1804
  Until: 22:00,                           !- Field 1805
  0.931106684,                            !- Field 1806
  Until: 24:00,                           !- Field 1807
  0,                                      !- Field 1808
  Through: 10/28,                         !- Field 1809
  For: AllDays,                           !- Field 1810
  Until: 05:00,                           !- Field 1811
  0,                                      !- Field 1812
  Until: 22:00,                           !- Field 1813
  0.841865229,                            !- Field 1814
  Until: 24:00,                           !- Field 1815
  0,                                      !- Field 1816
  Through: 10/29,                         !- Field 1817
  For: AllDays,                           !- Field 1818
  Until: 05:00,                           !- Field 1819
  0,                                      !- Field 1820
  Until: 22:00,                           !- Field 1821
  0.427874008,                            !- Field 1822
  Until: 24:00,                           !- Field 1823
  0,                                      !- Field 1824
  Through: 10/30,                         !- Field 1825
  For: AllDays,                           !- Field 1826
  Until: 05:00,                           !- Field 1827
  0,                                      !- Field 1828
  Until: 22:00,                           !- Field 1829
  0.612074129,                            !- Field 1830
  Until: 24:00,                           !- Field 1831
  0,                                      !- Field 1832
  Through: 10/31,                         !- Field 1833
  For: AllDays,                           !- Field 1834
  Until: 05:00,                           !- Field 1835
  0,                                      !- Field 1836
  Until: 22:00,                           !- Field 1837
  0.139362285,                            !- Field 1838
  Until: 24:00,                           !- Field 1839
  0,                                      !- Field 1840
  Through: 11/01,                         !- Field 1841
  For: AllDays,                           !- Field 1842
  Until: 05:00,                           !- Field 1843
  0,                                      !- Field 1844
  Until: 22:00,                           !- Field 1845
  0.476643382,                            !- Field 1846
  Until: 24:00,                           !- Field 1847
  0,                                      !- Field 1848
  Through: 11/02,                         !- Field 1849
  For: AllDays,                           !- Field 1850
  Until: 05:00,                           !- Field 1851
  0,                                      !- Field 1852
  Until: 22:00,                           !- Field 1853
  0.305893838,                            !- Field 1854
  Until: 24:00,                           !- Field 1855
  0,                                      !- Field 1856
  Through: 11/03,                         !- Field 1857
  For: AllDays,                           !- Field 1858
  Until: 05:00,                           !- Field 1859
  0,                                      !- Field 1860
  Until: 22:00,                           !- Field 1861
  0.174520615,                            !- Field 1862
  Until: 24:00,                           !- Field 1863
  0,                                      !- Field 1864
  Through: 11/04,                         !- Field 1865
  For: AllDays,                           !- Field 1866
  Until: 05:00,                           !- Field 1867
  0,                                      !- Field 1868
  Until: 22:00,                           !- Field 1869
  0.309733585,                            !- Field 1870
  Until: 24:00,                           !- Field 1871
  0,                                      !- Field 1872
  Through: 11/05,                         !- Field 1873
  For: AllDays,                           !- Field 1874
  Until: 05:00,                           !- Field 1875
  0,                                      !- Field 1876
  Until: 22:00,                           !- Field 1877
  0.890793924,                            !- Field 1878
  Until: 24:00,                           !- Field 1879
  0,                                      !- Field 1880
  Through: 11/06,                         !- Field 1881
  For: AllDays,                           !- Field 1882
  Until: 05:00,                           !- Field 1883
  0,                                      !- Field 1884
  Until: 22:00,                           !- Field 1885
  0.665817981,                            !- Field 1886
  Until: 24:00,                           !- Field 1887
  0,                                      !- Field 1888
  Through: 11/07,                         !- Field 1889
  For: AllDays,                           !- Field 1890
  Until: 05:00,                           !- Field 1891
  0,                                      !- Field 1892
  Until: 22:00,                           !- Field 1893
  0.1666818,                              !- Field 1894
  Until: 24:00,                           !- Field 1895
  0,                                      !- Field 1896
  Through: 11/08,                         !- Field 1897
  For: AllDays,                           !- Field 1898
  Until: 05:00,                           !- Field 1899
  0,                                      !- Field 1900
  Until: 22:00,                           !- Field 1901
  0.319884272,                            !- Field 1902
  Until: 24:00,                           !- Field 1903
  0,                                      !- Field 1904
  Through: 11/09,                         !- Field 1905
  For: AllDays,                           !- Field 1906
  Until: 05:00,                           !- Field 1907
  0,                                      !- Field 1908
  Until: 22:00,                           !- Field 1909
  0.858229429,                            !- Field 1910
  Until: 24:00,                           !- Field 1911
  0,                                      !- Field 1912
  Through: 11/10,                         !- Field 1913
  For: AllDays,                           !- Field 1914
  Until: 05:00,                           !- Field 1915
  0,                                      !- Field 1916
  Until: 22:00,                           !- Field 1917
  0.893488624,                            !- Field 1918
  Until: 24:00,                           !- Field 1919
  0,                                      !- Field 1920
  Through: 11/11,                         !- Field 1921
  For: AllDays,                           !- Field 1922
  Until: 05:00,                           !- Field 1923
  0,                                      !- Field 1924
  Until: 22:00,                           !- Field 1925
  0.986293822,                            !- Field 1926
  Until: 24:00,                           !- Field 1927
  0,                                      !- Field 1928
  Through: 11/12,                         !- Field 1929
  For: AllDays,                           !- Field 1930
  Until: 05:00,                           !- Field 1931
  0,                                      !- Field 1932
  Until: 22:00,                           !- Field 1933
  0.978007648,                            !- Field 1934
  Until: 24:00,                           !- Field 1935
  0,                                      !- Field 1936
  Through: 11/13,                         !- Field 1937
  For: AllDays,                           !- Field 1938
  Until: 05:00,                           !- Field 1939
  0,                                      !- Field 1940
  Until: 22:00,                           !- Field 1941
  0.894984406,                            !- Field 1942
  Until: 24:00,                           !- Field 1943
  0,                                      !- Field 1944
  Through: 11/14,                         !- Field 1945
  For: AllDays,                           !- Field 1946
  Until: 05:00,                           !- Field 1947
  0,                                      !- Field 1948
  Until: 22:00,                           !- Field 1949
  0.206550983,                            !- Field 1950
  Until: 24:00,                           !- Field 1951
  0,                                      !- Field 1952
  Through: 11/15,                         !- Field 1953
  For: AllDays,                           !- Field 1954
  Until: 05:00,                           !- Field 1955
  0,                                      !- Field 1956
  Until: 22:00,                           !- Field 1957
  0.604719007,                            !- Field 1958
  Until: 24:00,                           !- Field 1959
  0,                                      !- Field 1960
  Through: 11/16,                         !- Field 1961
  For: AllDays,                           !- Field 1962
  Until: 05:00,                           !- Field 1963
  0,                                      !- Field 1964
  Until: 22:00,                           !- Field 1965
  0.947513637,                            !- Field 1966
  Until: 24:00,                           !- Field 1967
  0,                                      !- Field 1968
  Through: 11/17,                         !- Field 1969
  For: AllDays,                           !- Field 1970
  Until: 05:00,                           !- Field 1971
  0,                                      !- Field 1972
  Until: 22:00,                           !- Field 1973
  0.747851026,                            !- Field 1974
  Until: 24:00,                           !- Field 1975
  0,                                      !- Field 1976
  Through: 11/18,                         !- Field 1977
  For: AllDays,                           !- Field 1978
  Until: 05:00,                           !- Field 1979
  0,                                      !- Field 1980
  Until: 22:00,                           !- Field 1981
  0.931005819,                            !- Field 1982
  Until: 24:00,                           !- Field 1983
  0,                                      !- Field 1984
  Through: 11/19,                         !- Field 1985
  For: AllDays,                           !- Field 1986
  Until: 05:00,                           !- Field 1987
  0,                                      !- Field 1988
  Until: 22:00,                           !- Field 1989
  0.665795057,                            !- Field 1990
  Until: 24:00,                           !- Field 1991
  0,                                      !- Field 1992
  Through: 11/20,                         !- Field 1993
  For: AllDays,                           !- Field 1994
  Until: 05:00,                           !- Field 1995
  0,                                      !- Field 1996
  Until: 22:00,                           !- Field 1997
  0.892245004,                            !- Field 1998
  Until: 24:00,                           !- Field 1999
  0,                                      !- Field 2000
  Through: 11/21,                         !- Field 2001
  For: AllDays,                           !- Field 2002
  Until: 05:00,                           !- Field 2003
  0,                                      !- Field 2004
  Until: 22:00,                           !- Field 2005
  0.863418246,                            !- Field 2006
  Until: 24:00,                           !- Field 2007
  0,                                      !- Field 2008
  Through: 11/22,                         !- Field 2009
  For: AllDays,                           !- Field 2010
  Until: 05:00,                           !- Field 2011
  0,                                      !- Field 2012
  Until: 22:00,                           !- Field 2013
  0.730693661,                            !- Field 2014
  Until: 24:00,                           !- Field 2015
  0,                                      !- Field 2016
  Through: 11/23,                         !- Field 2017
  For: AllDays,                           !- Field 2018
  Until: 05:00,                           !- Field 2019
  0,                                      !- Field 2020
  Until: 22:00,                           !- Field 2021
  0.970949046,                            !- Field 2022
  Until: 24:00,                           !- Field 2023
  0,                                      !- Field 2024
  Through: 11/24,                         !- Field 2025
  For: AllDays,                           !- Field 2026
  Until: 05:00,                           !- Field 2027
  0,                                      !- Field 2028
  Until: 22:00,                           !- Field 2029
  0.940418357,                            !- Field 2030
  Until: 24:00,                           !- Field 2031
  0,                                      !- Field 2032
  Through: 11/25,                         !- Field 2033
  For: AllDays,                           !- Field 2034
  Until: 05:00,                           !- Field 2035
  0,                                      !- Field 2036
  Until: 22:00,                           !- Field 2037
  0.971226196,                            !- Field 2038
  Until: 24:00,                           !- Field 2039
  0,                                      !- Field 2040
  Through: 11/26,                         !- Field 2041
  For: AllDays,                           !- Field 2042
  Until: 05:00,                           !- Field 2043
  0,                                      !- Field 2044
  Until: 22:00,                           !- Field 2045
  0.73586643,                             !- Field 2046
  Until: 24:00,                           !- Field 2047
  0,                                      !- Field 2048
  Through: 11/27,                         !- Field 2049
  For: AllDays,                           !- Field 2050
  Until: 05:00,                           !- Field 2051
  0,                                      !- Field 2052
  Until: 22:00,                           !- Field 2053
  0.658648542,                            !- Field 2054
  Until: 24:00,                           !- Field 2055
  0,                                      !- Field 2056
  Through: 11/28,                         !- Field 2057
  For: AllDays,                           !- Field 2058
  Until: 05:00,                           !- Field 2059
  0,                                      !- Field 2060
  Until: 22:00,                           !- Field 2061
  0.560310899,                            !- Field 2062
  Until: 24:00,                           !- Field 2063
  0,                                      !- Field 2064
  Through: 11/29,                         !- Field 2065
  For: AllDays,                           !- Field 2066
  Until: 05:00,                           !- Field 2067
  0,                                      !- Field 2068
  Until: 22:00,                           !- Field 2069
  1,                                      !- Field 2070
  Until: 24:00,                           !- Field 2071
  0,                                      !- Field 2072
  Through: 11/30,                         !- Field 2073
  For: AllDays,                           !- Field 2074
  Until: 05:00,                           !- Field 2075
  0,                                      !- Field 2076
  Until: 22:00,                           !- Field 2077
  0.664868933,                            !- Field 2078
  Until: 24:00,                           !- Field 2079
  0,                                      !- Field 2080
  Through: 12/01,                         !- Field 2081
  For: AllDays,                           !- Field 2082
  Until: 05:00,                           !- Field 2083
  0,                                      !- Field 2084
  Until: 22:00,                           !- Field 2085
  0.798704179,                            !- Field 2086
  Until: 24:00,                           !- Field 2087
  0,                                      !- Field 2088
  Through: 12/02,                         !- Field 2089
  For: AllDays,                           !- Field 2090
  Until: 05:00,                           !- Field 2091
  0,                                      !- Field 2092
  Until: 22:00,                           !- Field 2093
  0.444945409,                            !- Field 2094
  Until: 24:00,                           !- Field 2095
  0,                                      !- Field 2096
  Through: 12/03,                         !- Field 2097
  For: AllDays,                           !- Field 2098
  Until: 05:00,                           !- Field 2099
  0,                                      !- Field 2100
  Until: 22:00,                           !- Field 2101
  0.791941639,                            !- Field 2102
  Until: 24:00,                           !- Field 2103
  0,                                      !- Field 2104
  Through: 12/04,                         !- Field 2105
  For: AllDays,                           !- Field 2106
  Until: 05:00,                           !- Field 2107
  0,                                      !- Field 2108
  Until: 22:00,                           !- Field 2109
  0.91377395,                             !- Field 2110
  Until: 24:00,                           !- Field 2111
  0,                                      !- Field 2112
  Through: 12/05,                         !- Field 2113
  For: AllDays,                           !- Field 2114
  Until: 05:00,                           !- Field 2115
  0,                                      !- Field 2116
  Until: 22:00,                           !- Field 2117
  0.838201996,                            !- Field 2118
  Until: 24:00,                           !- Field 2119
  0,                                      !- Field 2120
  Through: 12/06,                         !- Field 2121
  For: AllDays,                           !- Field 2122
  Until: 05:00,                           !- Field 2123
  0,                                      !- Field 2124
  Until: 22:00,                           !- Field 2125
  0.803134216,                            !- Field 2126
  Until: 24:00,                           !- Field 2127
  0,                                      !- Field 2128
  Through: 12/07,                         !- Field 2129
  For: AllDays,                           !- Field 2130
  Until: 05:00,                           !- Field 2131
  0,                                      !- Field 2132
  Until: 22:00,                           !- Field 2133
  0.795207144,                            !- Field 2134
  Until: 24:00,                           !- Field 2135
  0,                                      !- Field 2136
  Through: 12/08,                         !- Field 2137
  For: AllDays,                           !- Field 2138
  Until: 05:00,                           !- Field 2139
  0,                                      !- Field 2140
  Until: 22:00,                           !- Field 2141
  0.95073593,                             !- Field 2142
  Until: 24:00,                           !- Field 2143
  0,                                      !- Field 2144
  Through: 12/09,                         !- Field 2145
  For: AllDays,                           !- Field 2146
  Until: 05:00,                           !- Field 2147
  0,                                      !- Field 2148
  Until: 22:00,                           !- Field 2149
  0.920801261,                            !- Field 2150
  Until: 24:00,                           !- Field 2151
  0,                                      !- Field 2152
  Through: 12/10,                         !- Field 2153
  For: AllDays,                           !- Field 2154
  Until: 05:00,                           !- Field 2155
  0,                                      !- Field 2156
  Until: 22:00,                           !- Field 2157
  0.457126004,                            !- Field 2158
  Until: 24:00,                           !- Field 2159
  0,                                      !- Field 2160
  Through: 12/11,                         !- Field 2161
  For: AllDays,                           !- Field 2162
  Until: 05:00,                           !- Field 2163
  0,                                      !- Field 2164
  Until: 22:00,                           !- Field 2165
  0.759764558,                            !- Field 2166
  Until: 24:00,                           !- Field 2167
  0,                                      !- Field 2168
  Through: 12/12,                         !- Field 2169
  For: AllDays,                           !- Field 2170
  Until: 05:00,                           !- Field 2171
  0,                                      !- Field 2172
  Until: 22:00,                           !- Field 2173
  0.963105073,                            !- Field 2174
  Until: 24:00,                           !- Field 2175
  0,                                      !- Field 2176
  Through: 12/13,                         !- Field 2177
  For: AllDays,                           !- Field 2178
  Until: 05:00,                           !- Field 2179
  0,                                      !- Field 2180
  Until: 22:00,                           !- Field 2181
  0.963499134,                            !- Field 2182
  Until: 24:00,                           !- Field 2183
  0,                                      !- Field 2184
  Through: 12/14,                         !- Field 2185
  For: AllDays,                           !- Field 2186
  Until: 05:00,                           !- Field 2187
  0,                                      !- Field 2188
  Until: 22:00,                           !- Field 2189
  0.813018986,                            !- Field 2190
  Until: 24:00,                           !- Field 2191
  0,                                      !- Field 2192
  Through: 12/15,                         !- Field 2193
  For: AllDays,                           !- Field 2194
  Until: 05:00,                           !- Field 2195
  0,                                      !- Field 2196
  Until: 22:00,                           !- Field 2197
  0.937621646,                            !- Field 2198
  Until: 24:00,                           !- Field 2199
  0,                                      !- Field 2200
  Through: 12/16,                         !- Field 2201
  For: AllDays,                           !- Field 2202
  Until: 05:00,                           !- Field 2203
  0,                                      !- Field 2204
  Until: 22:00,                           !- Field 2205
  0.516817453,                            !- Field 2206
  Until: 24:00,                           !- Field 2207
  0,                                      !- Field 2208
  Through: 12/17,                         !- Field 2209
  For: AllDays,                           !- Field 2210
  Until: 05:00,                           !- Field 2211
  0,                                      !- Field 2212
  Until: 22:00,                           !- Field 2213
  0.964498271,                            !- Field 2214
  Until: 24:00,                           !- Field 2215
  0,                                      !- Field 2216
  Through: 12/18,                         !- Field 2217
  For: AllDays,                           !- Field 2218
  Until: 05:00,                           !- Field 2219
  0,                                      !- Field 2220
  Until: 22:00,                           !- Field 2221
  0.50433197,                             !- Field 2222
  Until: 24:00,                           !- Field 2223
  0,                                      !- Field 2224
  Through: 12/19,                         !- Field 2225
  For: AllDays,                           !- Field 2226
  Until: 05:00,                           !- Field 2227
  0,                                      !- Field 2228
  Until: 22:00,                           !- Field 2229
  0.462178424,                            !- Field 2230
  Until: 24:00,                           !- Field 2231
  0,                                      !- Field 2232
  Through: 12/20,                         !- Field 2233
  For: AllDays,                           !- Field 2234
  Until: 05:00,                           !- Field 2235
  0,                                      !- Field 2236
  Until: 22:00,                           !- Field 2237
  0.667404312,                            !- Field 2238
  Until: 24:00,                           !- Field 2239
  0,                                      !- Field 2240
  Through: 12/21,                         !- Field 2241
  For: AllDays,                           !- Field 2242
  Until: 05:00,                           !- Field 2243
  0,                                      !- Field 2244
  Until: 22:00,                           !- Field 2245
  0.94573314,                             !- Field 2246
  Until: 24:00,                           !- Field 2247
  0,                                      !- Field 2248
  Through: 12/22,                         !- Field 2249
  For: AllDays,                           !- Field 2250
  Until: 05:00,                           !- Field 2251
  0,                                      !- Field 2252
  Until: 22:00,                           !- Field 2253
  0.480640157,                            !- Field 2254
  Until: 24:00,                           !- Field 2255
  0,                                      !- Field 2256
  Through: 12/23,                         !- Field 2257
  For: AllDays,                           !- Field 2258
  Until: 05:00,                           !- Field 2259
  0,                                      !- Field 2260
  Until: 22:00,                           !- Field 2261
  0.533723802,                            !- Field 2262
  Until: 24:00,                           !- Field 2263
  0,                                      !- Field 2264
  Through: 12/24,                         !- Field 2265
  For: AllDays,                           !- Field 2266
  Until: 05:00,                           !- Field 2267
  0,                                      !- Field 2268
  Until: 22:00,                           !- Field 2269
  0.868760652,                            !- Field 2270
  Until: 24:00,                           !- Field 2271
  0,                                      !- Field 2272
  Through: 12/25,                         !- Field 2273
  For: AllDays,                           !- Field 2274
  Until: 05:00,                           !- Field 2275
  0,                                      !- Field 2276
  Until: 22:00,                           !- Field 2277
  0.95832029,                             !- Field 2278
  Until: 24:00,                           !- Field 2279
  0,                                      !- Field 2280
  Through: 12/26,                         !- Field 2281
  For: AllDays,                           !- Field 2282
  Until: 05:00,                           !- Field 2283
  0,                                      !- Field 2284
  Until: 22:00,                           !- Field 2285
  0.891399113,                            !- Field 2286
  Until: 24:00,                           !- Field 2287
  0,                                      !- Field 2288
  Through: 12/27,                         !- Field 2289
  For: AllDays,                           !- Field 2290
  Until: 05:00,                           !- Field 2291
  0,                                      !- Field 2292
  Until: 22:00,                           !- Field 2293
  0.837709133,                            !- Field 2294
  Until: 24:00,                           !- Field 2295
  0,                                      !- Field 2296
  Through: 12/28,                         !- Field 2297
  For: AllDays,                           !- Field 2298
  Until: 05:00,                           !- Field 2299
  0,                                      !- Field 2300
  Until: 22:00,                           !- Field 2301
  0.73209087,                             !- Field 2302
  Until: 24:00,                           !- Field 2303
  0,                                      !- Field 2304
  Through: 12/29,                         !- Field 2305
  For: AllDays,                           !- Field 2306
  Until: 05:00,                           !- Field 2307
  0,                                      !- Field 2308
  Until: 22:00,                           !- Field 2309
  0.545240751,                            !- Field 2310
  Until: 24:00,                           !- Field 2311
  0,                                      !- Field 2312
  Through: 12/30,                         !- Field 2313
  For: AllDays,                           !- Field 2314
  Until: 05:00,                           !- Field 2315
  0,                                      !- Field 2316
  Until: 22:00,                           !- Field 2317
  0.826796228,                            !- Field 2318
  Until: 24:00,                           !- Field 2319
  0,                                      !- Field 2320
  Through: 12/31,                         !- Field 2321
  For: AllDays,                           !- Field 2322
  Until: 05:00,                           !- Field 2323
  0,                                      !- Field 2324
  Until: 22:00,                           !- Field 2325
  0.906402782,                            !- Field 2326
  Until: 24:00,                           !- Field 2327
  0;                                      !- Field 2328

Schedule:Constant,
  Always Off Discrete,                    !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Always On Continuous,                   !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

OutdoorAir:Node,
  Model Outdoor Air Node;                 !- Name

AirLoopHVAC,
  Gas Fired Furnace,                      !- Name
  ,                                       !- Controller List Name
  Gas Fired FurnaceAvailability Manager List, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Gas Fired Furnace Supply Branches,      !- Branch List Name
  ,                                       !- Connector List Name
  Node 4,                                 !- Supply Side Inlet Node Name
  Node 7,                                 !- Demand Side Outlet Node Name
  Gas Fired Furnace Demand Inlet Nodes,   !- Demand Side Inlet Node Names
  Gas Fired Furnace Supply Outlet Nodes;  !- Supply Side Outlet Node Names

NodeList,
  Gas Fired Furnace Supply Outlet Nodes,  !- Name
  Node 5;                                 !- Node Name 1

NodeList,
  Gas Fired Furnace Demand Inlet Nodes,   !- Name
  Node 6;                                 !- Node Name 1

Sizing:System,
  Gas Fired Furnace,                      !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  Gas Fired FurnaceAvailability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Gas Fired Furnace Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Gas Fired Furnace Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

BranchList,
  Gas Fired Furnace Supply Branches,      !- Name
  Gas Fired Furnace Main Branch;          !- Branch Name 1

Branch,
  Gas Fired Furnace Main Branch,          !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 1,     !- Component Name 1
  Node 4,                                 !- Component Inlet Node Name 1
  Node 11,                                !- Component Outlet Node Name 1
  Coil:Heating:Fuel,                      !- Component Object Type 2
  Coil Heating Gas 1,                     !- Component Name 2
  Node 11,                                !- Component Inlet Node Name 2
  Node 12,                                !- Component Outlet Node Name 2
  Fan:ConstantVolume,                     !- Component Object Type 3
  Fan Constant Volume 1,                  !- Component Name 3
  Node 12,                                !- Component Inlet Node Name 3
  Node 5;                                 !- Component Outlet Node Name 3

AirLoopHVAC:OutdoorAirSystem,
  Air Loop HVAC Outdoor Air System 1,     !- Name
  Air Loop HVAC Outdoor Air System 1 Controller List, !- Controller List Name
  Air Loop HVAC Outdoor Air System 1 Equipment List, !- Outdoor Air Equipment List Name
  Air Loop HVAC Outdoor Air System 1 Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  Air Loop HVAC Outdoor Air System 1 Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Controller Outdoor Air 1;               !- Controller Name 1

Controller:OutdoorAir,
  Controller Outdoor Air 1,               !- Name
  Node 10,                                !- Relief Air Outlet Node Name
  Node 4,                                 !- Return Air Node Name
  Node 11,                                !- Mixed Air Node Name
  Node 9,                                 !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 1,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Air Loop HVAC Outdoor Air System 1 Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Air Loop HVAC Outdoor Air System 1 Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Air Loop HVAC Outdoor Air System 1 Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 9;                                 !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Air Loop HVAC Outdoor Air System 1 Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 1 Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Air Loop HVAC Outdoor Air System 1 Outdoor Air Mixer, !- Name
  Node 11,                                !- Mixed Air Node Name
  Node 9,                                 !- Outdoor Air Stream Node Name
  Node 10,                                !- Relief Air Stream Node Name
  Node 4;                                 !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Node 11 OS Default SPM,                 !- Name
  Temperature,                            !- Control Variable
  Node 5,                                 !- Reference Setpoint Node Name
  Node 12,                                !- Fan Inlet Node Name
  Node 5,                                 !- Fan Outlet Node Name
  Node 11;                                !- Setpoint Node or NodeList Name

Coil:Heating:Fuel,
  Coil Heating Gas 1,                     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.93,                                   !- Burner Efficiency
  45429.825800607,                        !- Nominal Capacity {W}
  Node 11,                                !- Air Inlet Node Name
  Node 12,                                !- Air Outlet Node Name
  Node 12,                                !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Fuel Load {W}

SetpointManager:MixedAir,
  Node 12 OS Default SPM,                 !- Name
  Temperature,                            !- Control Variable
  Node 5,                                 !- Reference Setpoint Node Name
  Node 12,                                !- Fan Inlet Node Name
  Node 5,                                 !- Fan Outlet Node Name
  Node 12;                                !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  Fan Constant Volume 1,                  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  500,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 12,                                !- Air Inlet Node Name
  Node 5;                                 !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 1,  !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  Thermal Zone 1,                         !- Control Zone Name
  Node 1,                                 !- Zone Node Name
  Node 8,                                 !- Zone Inlet Node Name
  Node 5;                                 !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Gas Fired Furnace Node 6 Supply Path,   !- Name
  Node 6,                                 !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 1;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 1,          !- Name
  Node 6,                                 !- Inlet Node Name
  Node 8;                                 !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Gas Fired Furnace Return Path,          !- Name
  Node 7,                                 !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 1;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 1,             !- Name
  Node 7,                                 !- Outlet Node Name
  Node 13;                                !- Inlet Node Name 1

OutputControl:ReportingTolerances,
  0.2,                                    !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.2;                                    !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

Site:Location,
  Montreal Int'l,                         !- Name
  45.47,                                  !- Latitude {deg}
  -73.75,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  36;                                     !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
  2.47,                                   !- January Ground Temperature {C}
  4.08,                                   !- February Ground Temperature {C}
  7.22,                                   !- March Ground Temperature {C}
  10.18,                                  !- April Ground Temperature {C}
  16.02,                                  !- May Ground Temperature {C}
  19.43,                                  !- June Ground Temperature {C}
  20.55,                                  !- July Ground Temperature {C}
  18.9,                                   !- August Ground Temperature {C}
  14.61,                                  !- September Ground Temperature {C}
  10.29,                                  !- October Ground Temperature {C}
  6.04,                                   !- November Ground Temperature {C}
  3.24;                                   !- December Ground Temperature {C}

SizingPeriod:DesignDay,
  Montreal Int'l Ann Clg .4% Condns DB=>MWB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  30,                                     !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  22.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100893,                                 !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.465,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  1.966;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  Montreal Int'l Ann Clg .4% Condns DP=>MDB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  26,                                     !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Dewpoint,                               !- Humidity Condition Type
  21.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100893,                                 !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.465,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  1.966;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  Montreal Int'l Ann Clg .4% Condns Enth=>MDB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  28.1,                                   !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Enthalpy,                               !- Humidity Condition Type
  ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  69300,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100893,                                 !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.465,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  1.966;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  Montreal Int'l Ann Clg .4% Condns WB=>MDB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  28.1,                                   !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  23.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100893,                                 !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.465,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  1.966;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  Montreal Int'l Ann Htg 99.6% Condns DB, !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -23.7,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  -23.7,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100893,                                 !- Barometric Pressure {Pa}
  3.9,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0;                                      !- Sky Clearness

SizingPeriod:DesignDay,
  Montreal Int'l Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -5.3,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  -5.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100893,                                 !- Barometric Pressure {Pa}
  12.9,                                   !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0;                                      !- Sky Clearness

SizingPeriod:DesignDay,
  Montreal Int'l Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -23,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Dewpoint,                               !- Humidity Condition Type
  -30.5,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100893,                                 !- Barometric Pressure {Pa}
  3.9,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0;                                      !- Sky Clearness

ZoneList,
  Serre Space type,                       !- Name
  Thermal Zone 1;                         !- Zone Name 1

Lights,
  GH Lights,                              !- Name
  Serre Space type,                       !- Zone or ZoneList Name
  HLV_SCS,                                !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  400,                                    !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.3,                                    !- Return Air Fraction
  0.55,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  Serre People,                           !- Name
  Serre Space type,                       !- Zone or ZoneList Name
  Small Office Bldg Occ,                  !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  5,                                      !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  Small Office Activity;                  !- Activity Level Schedule Name

ElectricEquipment,
  Fans Serre,                             !- Name
  Serre Space type,                       !- Zone or ZoneList Name
  Serre Circulating fac schedule 1,       !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  200,                                    !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  0.1;                                    !- Fraction Lost

ZoneInfiltration:DesignFlowRate,
  Serre infiltration,                     !- Name
  Serre Space type,                       !- Zone or ZoneList Name
  Small Office Infil Quarter On,          !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  0.6,                                    !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Curve:Biquadratic,
  Curve Biquadratic 1,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 2,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 3,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 4,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  OS:Curve:Biquadratic 1,                 !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  OS:Curve:Biquadratic 2,                 !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Cubic,
  Curve Cubic 1,                          !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-006,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x {BasedOnField A2}
  20;                                     !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Curve Cubic 2,                          !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Curve Cubic 3,                          !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-005,                           !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x {BasedOnField A2}
  20;                                     !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 11,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Exponent,
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 1,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 2,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 3,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 4,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 5,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 6,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 7,                      !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 8,                      !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  OS:Curve:Quadratic 1,                   !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  OS:Curve:Quadratic 2,                   !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  OS:Curve:Quadratic 3,                   !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OutputControl:Table:Style,
  HTML;                                   !- Column Separator

Output:Table:SummaryReports,
  AllSummary;                             !- Report Name 1

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

LifeCycleCost:NonrecurringCost,
  Default Cost,                           !- Name
  Construction,                           !- Category
  0,                                      !- Cost
  ServicePeriod;                          !- Start of Costs

Output:Table:Monthly,
  Building Energy Performance - Electricity, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:Electricity,             !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:Electricity,             !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:Electricity,          !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:Electricity,          !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:Electricity,                       !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:Electricity,                      !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:Electricity,                    !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:Electricity,                    !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:Electricity,              !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:Electricity,                 !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:Electricity,               !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:Electricity,               !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:Electricity,               !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Refrigeration:Electricity,              !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - Natural Gas, !- Name
  2,                                      !- Digits After Decimal
  InteriorEquipment:Gas,                  !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorEquipment:Gas,                  !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Heating:Gas,                            !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Cooling:Gas,                            !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  WaterSystems:Gas,                       !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Cogeneration:Gas,                       !- Variable or Meter Name 6
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 6

Output:Table:Monthly,
  Building Energy Performance - District Heating, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:DistrictHeating,         !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:DistrictHeating,         !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:DistrictHeating,      !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:DistrictHeating,      !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:DistrictHeating,                   !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:DistrictHeating,                  !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:DistrictHeating,                !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:DistrictHeating,                !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:DistrictHeating,          !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:DistrictHeating,             !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:DistrictHeating,           !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:DistrictHeating,           !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:DistrictHeating,           !- Variable or Meter Name 13
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 13

Output:Table:Monthly,
  Building Energy Performance - District Cooling, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:DistrictCooling,         !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:DistrictCooling,         !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:DistrictCooling,      !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:DistrictCooling,      !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:DistrictCooling,                   !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:DistrictCooling,                  !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:DistrictCooling,                !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:DistrictCooling,                !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:DistrictCooling,          !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:DistrictCooling,             !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:DistrictCooling,           !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:DistrictCooling,           !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:DistrictCooling,           !- Variable or Meter Name 13
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 13

Output:Table:Monthly,
  Building Energy Performance - Electricity Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  Electricity:Facility,                   !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:Electricity,             !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:Electricity,             !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:Electricity,          !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:Electricity,          !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:Electricity,                       !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:Electricity,                      !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:Electricity,                    !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:Electricity,                    !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:Electricity,              !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:Electricity,                 !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:Electricity,               !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:Electricity,               !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:Electricity,               !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - Natural Gas Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  Gas:Facility,                           !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorEquipment:Gas,                  !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorEquipment:Gas,                  !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  Heating:Gas,                            !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  Cooling:Gas,                            !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  WaterSystems:Gas,                       !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Cogeneration:Gas,                       !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 7

Output:Table:Monthly,
  Building Energy Performance - District Heating Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  DistrictHeating:Facility,               !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:DistrictHeating,         !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:DistrictHeating,         !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:DistrictHeating,      !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:DistrictHeating,      !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:DistrictHeating,                   !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:DistrictHeating,                  !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:DistrictHeating,                !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:DistrictHeating,                !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:DistrictHeating,          !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:DistrictHeating,             !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:DistrictHeating,           !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:DistrictHeating,           !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:DistrictHeating,           !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - District Cooling Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  DistrictCooling:Facility,               !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:DistrictCooling,         !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:DistrictCooling,         !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:DistrictCooling,      !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:DistrictCooling,      !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:DistrictCooling,                   !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:DistrictCooling,                  !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:DistrictCooling,                !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:DistrictCooling,                !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:DistrictCooling,          !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:DistrictCooling,             !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:DistrictCooling,           !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:DistrictCooling,           !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:DistrictCooling,           !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 14

Output:Meter:MeterFileOnly,
  Gas:Facility,                           !- Key Name
  Daily;                                  !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Electricity:Facility,                   !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Electricity:Facility,                   !- Key Name
  Daily;                                  !- Reporting Frequency

Output:Meter,
  Electricity:Facility,                   !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Gas:Facility,                           !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  DistrictCooling:Facility,               !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  DistrictHeating:Facility,               !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Air Temperature,                   !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Site Outdoor Air Wetbulb Temperature,   !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Air Relative Humidity,             !- Variable Name
  Daily;                                  !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Site Outdoor Air Drybulb Temperature,   !- Variable Name
  Monthly;                                !- Reporting Frequency

